# Example 19: End-to-End Retrofit — Four-Pipe Chilled Beams on Complex Model

Real-world workflow: load an existing 44-zone model, set weather, run baseline, author a custom measure, apply it, re-simulate, and compare results.

## Scenario

A modeler has an existing SystemD building (44 zones, 2 DOAS air loops, CHW/HW/SWH plant loops) and wants to evaluate replacing the constant-volume no-reheat terminals with 4-pipe active chilled beams. They provide a natural-language request with no tool names or API hints.

## Prompt

> I have a model at /inputs/SystemD_baseline.osm. I want you to run the model with Boston-Logan weather file — files are in the same directory. After that, create a measure for me that changes the air terminals to 4-pipe chilled beams, apply that measure to the model, run the model, and compare the results for me. Save the measure in the same location as the model so I have a copy.

## Tool Call Sequence

### Setup and Baseline

```
1. list_skills()                            # discover available workflows
2. get_skill("measure-authoring")           # load measure authoring guide
3. load_osm_model(osm_path="/inputs/SystemD_baseline.osm")
4. get_building_info()                      # 44 zones, 54K ft2
5. list_air_loops()                         # 2 DOAS loops (21-zone + 23-zone)
6. change_building_location(weather_file="/inputs/USA_MA_Boston-Logan.Intl.AP.725090_TMY3.epw")
7. save_osm_model(save_path="/runs/SystemD_baseline.osm")
8. run_simulation(osm_path="/runs/SystemD_baseline.osm")
9. get_run_status(run_id=<id>)              # poll until complete
10. extract_summary_metrics(run_id=<id>)    # baseline EUI: 28.21 kBtu/ft2
```

### Author Measure

```
11. list_plant_loops()                      # identify CHW + HW loop names
12. create_measure(
      name="replace_terminals_with_four_pipe_beams",
      description="Replace all air terminals with 4-pipe chilled beams",
      language="Ruby",
      run_body=<generated by LLM>)
13. test_measure(measure_dir="/measures/local/custom/replace_terminals_with_four_pipe_beams")
    # 2 runs, 2 assertions, 0 failures — tested against loaded model
```

### Apply and Re-simulate

```
14. load_osm_model(osm_path="/inputs/SystemD_baseline.osm")
15. change_building_location(weather_file=...)
16. apply_measure(measure_dir="/measures/local/custom/replace_terminals_with_four_pipe_beams")
17. list_air_loops()                        # verify FourPipeBeam terminals
18. save_osm_model(save_path="/runs/SystemD_fourpipebeam.osm")
19. run_simulation(osm_path="/runs/SystemD_fourpipebeam.osm")
20. get_run_status(run_id=<id>)             # poll until complete
```

### Compare

```
21. compare_runs(baseline_run_id=<id1>, retrofit_run_id=<id2>)
22. copy_file(file_path="/measures/local/custom/replace_terminals_with_four_pipe_beams",
             destination="/inputs")
```

## Expected Results

| Metric | Baseline | Retrofit | Delta |
|--------|----------|----------|-------|
| EUI (kBtu/ft2) | 28.21 | 28.44 | +0.8% |
| Unmet Hours | 58.5 | 34.5 | -41% |
| Cooling | — | — | +5.6% |
| Heating | — | — | +0.9% |
| Pumps | — | — | -6.1% |

34 zones had CV NoReheat terminals replaced with FourPipeBeam. 0 fatal/severe errors in both simulations. Results are deterministic across reruns.

## Key Differences from Example 2

| Aspect | Example 2 | This Example |
|--------|-----------|--------------|
| Model | 5-zone baseline | 44-zone SystemD (real complexity) |
| Prompt style | Semi-explicit (mentions tool patterns) | Natural language (no tool names) |
| Weather | Pre-configured | Must be set (Boston-Logan EPW) |
| Test model | Generic | Tested against loaded model with HVAC |
| Comparison | Manual extraction | `compare_runs` tool |
| Measure export | Not saved | Copied to /inputs for reuse |
| Tool calls | ~16 | ~35 |

## Common Pitfalls

- **Weather file not found**: The model may reference a different EPW (e.g. Baltimore). `change_building_location` must be called before `run_simulation` and again after `load_osm_model` reload.
- **Plant loop names**: The measure must find loops by name substring ("Chilled Water", "Hot Water") — exact names vary by model.
- **Polling frequency**: `get_run_status` should wait 1-2 minutes between calls. Complex models take 60-140s to simulate.

## Integration Test

See `tests/llm/test_04_workflows.py::test_workflow[systemd_fourpipebeam_e2e]`
