  {c1bbaea5-fb18-4244-b7d9-3e0bf54d214f}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {0babf6f0-ab30-49d7-8ac9-a30f5878728f}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {e466b2fd-3fa3-4c27-b69d-3055742c11ca}; !- Layer 1

OS:StandardsInformation:Construction,
  {db5437a9-2423-408b-872c-1ddcf70b8540}, !- Handle
  {0babf6f0-ab30-49d7-8ac9-a30f5878728f}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {a8953a57-be3b-42b9-89ed-4bcc2111472b}, !- Handle
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Name
  ,                                       !- Surface Rendering Name
  {a54845e6-1278-4849-ac6a-6f362e4eaa2a}, !- Layer 1
  {a5d288b3-280f-4fb0-af5b-61ae85e8e53b}, !- Layer 2
  {8e8fbe71-82ab-4601-8c1b-da89fb15c32c}; !- Layer 3

OS:StandardsInformation:Construction,
  {4e50d4fa-bf62-4934-9524-a7d281bccc88}, !- Handle
  {a8953a57-be3b-42b9-89ed-4bcc2111472b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {60feb7db-0a32-4ea1-805b-dcb7dc7bd5b3}, !- Handle
  Typical Insulated Metal Door R-1.43 181, !- Name
  ,                                       !- Surface Rendering Name
  {c7652047-90ab-4fa4-b55e-32cf7ae86569}, !- Layer 1
  {53d6aaa4-b8a9-4d26-bb27-18b89d09284d}; !- Layer 2

OS:StandardsInformation:Construction,
  {91a26312-370e-4717-bb84-e6a1420b108e}, !- Handle
  {60feb7db-0a32-4ea1-805b-dcb7dc7bd5b3}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {491d1906-9884-4e9f-8be7-44e7659e3b0e}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {792e9901-893f-49ad-9331-fa9586c68f35}; !- Layer 1

OS:StandardsInformation:Construction,
  {a0661013-89e7-48c9-8754-dd961611c055}, !- Handle
  {491d1906-9884-4e9f-8be7-44e7659e3b0e}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {42b42773-33fb-432b-b2a2-87ecd5b85174}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight U-1.17 SHGC 0.0 51, !- Name
  ,                                       !- Surface Rendering Name
  {09293012-3630-48ff-b317-85592a8d54f0}; !- Layer 1

OS:StandardsInformation:Construction,
  {4a855e91-b361-4138-84ac-9870bdb6a318}, !- Handle
  {42b42773-33fb-432b-b2a2-87ecd5b85174}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2a3c93aa-6b64-407b-959d-3aacb64f7228}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {1739cf5b-ca62-45a4-b6ab-ecdd41a88276}; !- Layer 1

OS:StandardsInformation:Construction,
  {950c19b7-2faf-4a49-8f84-9e47e2116e67}, !- Handle
  {2a3c93aa-6b64-407b-959d-3aacb64f7228}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {55e9084e-ae44-4ac9-be0b-e7c3efeeb74a}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {28cb6f48-58eb-4788-b6e6-6a5a30bfbec5}; !- Layer 1

OS:StandardsInformation:Construction,
  {730e9254-171e-4506-ab26-5078eb7c235e}, !- Handle
  {55e9084e-ae44-4ac9-be0b-e7c3efeeb74a}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {28cb6f48-58eb-4788-b6e6-6a5a30bfbec5}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9898aee2-9d22-4f11-b808-abec4b7d8f05}, !- Handle
  {28cb6f48-58eb-4788-b6e6-6a5a30bfbec5}; !- Material Name

OS:Material:NoMass,
  {2bf76639-a7c8-4d1c-85fd-ad460d47b813}, !- Handle
  Typical Insulation R-8.93 67,           !- Name
  Smooth,                                 !- Roughness
  1.57183221366242,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {344daf10-ae1e-432b-b722-ec8455594a0b}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b8f885e7-9535-48c7-aa07-50f19d1d6bb4}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {5dc0d202-6495-4176-92e2-816a99587de5}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {ac6188d1-1c7c-4f3c-938a-3dbfd2b6dede}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e0334881-89ba-4bc8-9aa9-a49ae910d149}, !- Handle
  Typical Insulation R-14.76,             !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7cf669fb-c807-4efa-86f2-ceea3563e947}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a1bb14b1-a3d0-4e00-a296-62eed01b7591}, !- Handle
  {7cf669fb-c807-4efa-86f2-ceea3563e947}; !- Material Name

OS:Material,
  {484e7014-700b-472a-a85f-24a70c3fa456}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {23b815a4-d609-4cb6-bea8-42adb32b5176}, !- Handle
  {484e7014-700b-472a-a85f-24a70c3fa456}; !- Material Name

OS:Material:NoMass,
  {c54b9357-fe5a-4979-9e74-4e5d328f8021}, !- Handle
  Typical Insulation R-14.76 164,         !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {eba68609-7ed0-40cd-a4ef-c9cb3e8930a6}, !- Handle
  Metal Roof Surface - adj,               !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Material,
  {ca77cc9d-d8e8-4651-9191-d3a682245f54}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Material:NoMass,
  {314cf3c7-45e1-45c1-9824-bce8886624e6}, !- Handle
  CP02 CARPET PAD 2,                      !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {4cfe961a-6a99-40ea-8571-67305c77c105}, !- Handle
  G01 13mm gypsum board - adj,            !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material,
  {d8b45583-1270-4fd6-8d66-ab3a1527163f}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e466b2fd-3fa3-4c27-b69d-3055742c11ca}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {a54845e6-1278-4849-ac6a-6f362e4eaa2a}, !- Handle
  BLUE 6MM,                               !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.48,                                   !- Solar Transmittance at Normal Incidence
  0.05,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.05,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.57,                                   !- Visible Transmittance at Normal Incidence
  0.06,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.06,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {a5d288b3-280f-4fb0-af5b-61ae85e8e53b}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {8e8fbe71-82ab-4601-8c1b-da89fb15c32c}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {c7652047-90ab-4fa4-b55e-32cf7ae86569}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2dfc8fd9-4ec6-49bc-b128-5c416111285c}, !- Handle
  {c7652047-90ab-4fa4-b55e-32cf7ae86569}; !- Material Name

OS:Material:NoMass,
  {53d6aaa4-b8a9-4d26-bb27-18b89d09284d}, !- Handle
  Typical Insulation R-0.58 181,          !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {792e9901-893f-49ad-9331-fa9586c68f35}, !- Handle
  Typical Insulation R-0.54 1,            !- Name
  Smooth,                                 !- Roughness
  0.0945032650887796,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:SimpleGlazingSystem,
  {09293012-3630-48ff-b317-85592a8d54f0}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing U-1.17 SHGC 0.0 51, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:WindowMaterial:Glazing,
  {1739cf5b-ca62-45a4-b6ab-ecdd41a88276}, !- Handle
  Clear 3mm 1,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {9112d3eb-d689-4fee-9c6c-f9ae42aa2f81}, !- Handle
  {1739cf5b-ca62-45a4-b6ab-ecdd41a88276}; !- Material Name

OS:StandardsInformation:Material,
  {1cbad4db-f799-4faa-a673-cf106a9ef333}, !- Handle
  {09293012-3630-48ff-b317-85592a8d54f0}; !- Material Name

OS:StandardsInformation:Material,
  {147cefe9-752e-4488-86b5-83548b74ff23}, !- Handle
  {792e9901-893f-49ad-9331-fa9586c68f35}; !- Material Name

OS:StandardsInformation:Material,
  {550f8e1e-b162-4575-a421-de64dfb2d384}, !- Handle
  {53d6aaa4-b8a9-4d26-bb27-18b89d09284d}; !- Material Name

OS:StandardsInformation:Material,
  {9ee6794f-ed92-432d-8a16-4cc062fcad97}, !- Handle
  {8e8fbe71-82ab-4601-8c1b-da89fb15c32c}; !- Material Name

OS:StandardsInformation:Material,
  {b370a1a9-79b5-4468-b375-d3c964209f39}, !- Handle
  {a5d288b3-280f-4fb0-af5b-61ae85e8e53b}; !- Material Name

OS:StandardsInformation:Material,
  {6b8b7c96-b4d1-4542-9a80-73e1f7e2f471}, !- Handle
  {a54845e6-1278-4849-ac6a-6f362e4eaa2a}; !- Material Name

OS:StandardsInformation:Material,
  {85e9c24e-9adc-4121-beb4-64580c98e40d}, !- Handle
  {e466b2fd-3fa3-4c27-b69d-3055742c11ca}; !- Material Name

OS:StandardsInformation:Material,
  {abce793c-3a1d-483e-8572-1496ecb4c03f}, !- Handle
  {d8b45583-1270-4fd6-8d66-ab3a1527163f}; !- Material Name

OS:StandardsInformation:Material,
  {3a71a205-ce4f-4a4d-98fe-8b92b5500b6c}, !- Handle
  {4cfe961a-6a99-40ea-8571-67305c77c105}; !- Material Name

OS:StandardsInformation:Material,
  {e880b409-2d0f-464c-a7c3-d5ecca679855}, !- Handle
  {314cf3c7-45e1-45c1-9824-bce8886624e6}; !- Material Name

OS:StandardsInformation:Material,
  {d347cda1-99d6-4f86-9117-5dfd1bbdf7a8}, !- Handle
  {ca77cc9d-d8e8-4651-9191-d3a682245f54}; !- Material Name

OS:StandardsInformation:Material,
  {8bd47bdf-61d2-4ec5-8aa1-54947fea6d03}, !- Handle
  {eba68609-7ed0-40cd-a4ef-c9cb3e8930a6}; !- Material Name

OS:StandardsInformation:Material,
  {2bae57d0-0e5e-487c-811c-b5090f063db7}, !- Handle
  {c54b9357-fe5a-4979-9e74-4e5d328f8021}; !- Material Name

OS:StandardsInformation:Material,
  {739fc252-88f1-464f-af23-a1ee99b9f54f}, !- Handle
  {e0334881-89ba-4bc8-9aa9-a49ae910d149}; !- Material Name

OS:StandardsInformation:Material,
  {fcf683cc-bf4f-4e28-b223-e81df94533af}, !- Handle
  {ac6188d1-1c7c-4f3c-938a-3dbfd2b6dede}; !- Material Name

OS:StandardsInformation:Material,
  {30524928-6f53-49bd-9998-a2dfd1a34a35}, !- Handle
  {5dc0d202-6495-4176-92e2-816a99587de5}; !- Material Name

OS:StandardsInformation:Material,
  {54a98fce-7f4e-4e39-844f-a0bf78365257}, !- Handle
  {b8f885e7-9535-48c7-aa07-50f19d1d6bb4}; !- Material Name

OS:StandardsInformation:Material,
  {96f736c1-3ecd-47ce-ae48-f7edd414fd49}, !- Handle
  {344daf10-ae1e-432b-b722-ec8455594a0b}; !- Material Name

OS:StandardsInformation:Material,
  {65981995-ed45-4f22-925c-cb38c30c58e5}, !- Handle
  {2bf76639-a7c8-4d1c-85fd-ad460d47b813}; !- Material Name

OS:Construction,
  {33984f8d-7c4f-4c39-94b8-4980fe82aa4d}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {74a9dca3-9e30-44a8-a543-2e1c6a22a499}, !- Layer 1
  {7e76d74e-d846-4fcf-8aa3-e9963823c3c7}, !- Layer 2
  {f2de91b5-4418-4234-b39e-63230eb5d066}, !- Layer 3
  {1a3c0bf3-ccbe-49e6-b13c-a53c485f5f85}, !- Layer 4
  {f2de91b5-4418-4234-b39e-63230eb5d066}; !- Layer 5

OS:Material,
  {7e76d74e-d846-4fcf-8aa3-e9963823c3c7}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f2de91b5-4418-4234-b39e-63230eb5d066}, !- Handle
  5/8 in. Gypsum Board - adj,             !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Material:NoMass,
  {1a3c0bf3-ccbe-49e6-b13c-a53c485f5f85}, !- Handle
  Typical Insulation R-9.73 10,           !- Name
  Smooth,                                 !- Roughness
  1.712828371834,                         !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2419f32f-46e5-4aa7-a7b1-ff1ae4b263dd}, !- Handle
  {33984f8d-7c4f-4c39-94b8-4980fe82aa4d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:StandardsInformation:Material,
  {64a07544-025d-4a95-a9c1-b6e7c610f652}, !- Handle
  {1a3c0bf3-ccbe-49e6-b13c-a53c485f5f85}; !- Material Name

OS:StandardsInformation:Material,
  {db75ab92-90da-4f7a-b924-282ac2aed20b}, !- Handle
  {f2de91b5-4418-4234-b39e-63230eb5d066}; !- Material Name

OS:StandardsInformation:Material,
  {8a0fc395-2f03-4fa4-8ab3-6a5ad437a77e}, !- Handle
  {7e76d74e-d846-4fcf-8aa3-e9963823c3c7}; !- Material Name

OS:ThermalZone,
  {24d3a17b-d46f-467f-bfb0-70d35228b26e}, !- Handle
  Zone - Space 101,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0d3897d-3c0d-481f-81cb-4ac2d3bb30f6}, !- Zone Air Inlet Port List
  {e646ac91-85d4-4280-aa14-f29eda84a862}, !- Zone Air Exhaust Port List
  {368764e5-a5ac-4a39-8494-649ef5cb4f4a}, !- Zone Air Node Name
  {b1472e7f-34d8-4cf8-9876-9931032835c9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7aba8364-2942-4f3d-b566-11485a0780f6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1168b609-4f8c-4c6f-957e-9bba297bf1fa}, !- Handle
  Zone - Space 101 Zone Air Node,         !- Name
  {368764e5-a5ac-4a39-8494-649ef5cb4f4a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {368764e5-a5ac-4a39-8494-649ef5cb4f4a}, !- Handle
  {24d3a17b-d46f-467f-bfb0-70d35228b26e}, !- Source Object
  11,                                     !- Outlet Port
  {1168b609-4f8c-4c6f-957e-9bba297bf1fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0d3897d-3c0d-481f-81cb-4ac2d3bb30f6}, !- Handle
  {24d3a17b-d46f-467f-bfb0-70d35228b26e}, !- HVAC Component
  {ee90659d-fb7a-4d0e-a95b-12d970692b52}, !- Port 1
  {b94cade2-2753-488a-84c2-2c21e75638d6}; !- Port 2

OS:PortList,
  {e646ac91-85d4-4280-aa14-f29eda84a862}, !- Handle
  {24d3a17b-d46f-467f-bfb0-70d35228b26e}, !- HVAC Component
  {c1d946cf-7c71-4b10-9c02-6a1581370487}; !- Port 1

OS:PortList,
  {b1472e7f-34d8-4cf8-9876-9931032835c9}, !- Handle
  {24d3a17b-d46f-467f-bfb0-70d35228b26e}, !- HVAC Component
  {10e76dbe-3dd7-4b95-a0cb-e2e85675ede5}; !- Port 1

OS:Sizing:Zone,
  {99e67edd-5f39-435e-8108-ec6a8ae199c9}, !- Handle
  {24d3a17b-d46f-467f-bfb0-70d35228b26e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {f5078a1e-bad3-410a-b8dc-eb7f215559d7}, !- Handle
  Zone - Space 101 Zone HVAC Equipment List, !- Name
  {24d3a17b-d46f-467f-bfb0-70d35228b26e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {008d2579-725c-47d3-9465-97e1e7e8f4a9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b8a6439c-4278-4692-9451-c64eca6f0f6e}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {08c717f8-0934-458e-b52e-a599fabbddb0}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6d3ff5c4-47a3-44ed-9ca6-aee8f06f1ef7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {835025b3-cfd7-4697-90d9-1b9e4d7cc983}, !- Handle
  Zone - Space 102,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7f1931b-bf22-41aa-be24-ca759dda1dfc}, !- Zone Air Inlet Port List
  {b6b6302b-d3be-4f63-bd12-662eb9a8bcdf}, !- Zone Air Exhaust Port List
  {1a299e08-794c-442b-b7cc-da8afef6d0ef}, !- Zone Air Node Name
  {2dcec6e9-a24c-4ded-a5c0-8c9407c20a40}, !- Zone Return Air Port List
  {45bf6cf9-cedb-417a-b155-293fe876766d}, !- Primary Daylighting Control Name
  1,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0840978b-e4e9-4523-af0e-1f151f9eab23}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9ce0465c-e10d-4129-92c4-d9426bed8d2d}, !- Handle
  Zone - Space 102 Zone Air Node,         !- Name
  {1a299e08-794c-442b-b7cc-da8afef6d0ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a299e08-794c-442b-b7cc-da8afef6d0ef}, !- Handle
  {835025b3-cfd7-4697-90d9-1b9e4d7cc983}, !- Source Object
  11,                                     !- Outlet Port
  {9ce0465c-e10d-4129-92c4-d9426bed8d2d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7f1931b-bf22-41aa-be24-ca759dda1dfc}, !- Handle
  {835025b3-cfd7-4697-90d9-1b9e4d7cc983}, !- HVAC Component
  {fddf78e6-c903-4389-afa3-b6d2b68affb8}, !- Port 1
  {1b9b1a53-8721-4ef6-b542-819e03764f1f}; !- Port 2

OS:PortList,
  {b6b6302b-d3be-4f63-bd12-662eb9a8bcdf}, !- Handle
  {835025b3-cfd7-4697-90d9-1b9e4d7cc983}, !- HVAC Component
  {8bffb28a-6a61-41e1-90cb-6717dc3d067b}; !- Port 1

OS:PortList,
  {2dcec6e9-a24c-4ded-a5c0-8c9407c20a40}, !- Handle
  {835025b3-cfd7-4697-90d9-1b9e4d7cc983}, !- HVAC Component
  {3598b8f8-93e6-4149-96e6-81a049f93cbd}; !- Port 1

OS:Sizing:Zone,
  {aa8a5a32-31cd-4414-a625-e41e07fe29c3}, !- Handle
  {835025b3-cfd7-4697-90d9-1b9e4d7cc983}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {510b8327-f97d-4b21-8828-babddf7182cc}, !- Handle
  Zone - Space 102 Zone HVAC Equipment List, !- Name
  {835025b3-cfd7-4697-90d9-1b9e4d7cc983}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9576dbf1-7bdf-4f3b-af57-b15eddf032a0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {14141822-c260-4d31-b94d-57147f1deeb1}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {84da65d2-b19c-4e2f-a670-bedd14784202}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7c07dd09-b0ea-41bf-8321-c87d0e9e1efa}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {5e3a1948-8323-4135-8d25-caa7d07f753c}, !- Handle
  Zone - Space 103,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6bf1035a-9f88-4c8e-a61e-154e5580f6e5}, !- Zone Air Inlet Port List
  {11830bd9-b2dc-453e-8a83-417b6e08309b}, !- Zone Air Exhaust Port List
  {21ac32c8-ee26-4513-b0e0-cde218afee4e}, !- Zone Air Node Name
  {6682a5e2-5665-4f89-9e61-964ad20b08ce}, !- Zone Return Air Port List
  {122ca2dd-935c-4ad1-bcf7-efbfccf78609}, !- Primary Daylighting Control Name
  0.908108108108108,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {79e2c14b-52b1-4ee6-b70a-bbc8c451715c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c02c81de-9f53-4be9-915e-66ef5fd2a52e}, !- Handle
  Zone - Space 103 Zone Air Node,         !- Name
  {21ac32c8-ee26-4513-b0e0-cde218afee4e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {21ac32c8-ee26-4513-b0e0-cde218afee4e}, !- Handle
  {5e3a1948-8323-4135-8d25-caa7d07f753c}, !- Source Object
  11,                                     !- Outlet Port
  {c02c81de-9f53-4be9-915e-66ef5fd2a52e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6bf1035a-9f88-4c8e-a61e-154e5580f6e5}, !- Handle
  {5e3a1948-8323-4135-8d25-caa7d07f753c}, !- HVAC Component
  {d4b145be-8866-4094-98da-0ab08ce3f5c3}, !- Port 1
  {5a1f767d-dfa6-4cfe-83fd-cff232a237d9}; !- Port 2

OS:PortList,
  {11830bd9-b2dc-453e-8a83-417b6e08309b}, !- Handle
  {5e3a1948-8323-4135-8d25-caa7d07f753c}, !- HVAC Component
  {099236cb-dd73-4bdd-b866-36c40c5e9539}; !- Port 1

OS:PortList,
  {6682a5e2-5665-4f89-9e61-964ad20b08ce}, !- Handle
  {5e3a1948-8323-4135-8d25-caa7d07f753c}, !- HVAC Component
  {1e3a19bd-f9d3-41ee-a67e-afc81f023535}; !- Port 1

OS:Sizing:Zone,
  {ba117e7d-e1e3-4e7a-bc6d-486681dd1caf}, !- Handle
  {5e3a1948-8323-4135-8d25-caa7d07f753c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {9339e226-4266-45e5-b0c9-dd69d175911e}, !- Handle
  Zone - Space 103 Zone HVAC Equipment List, !- Name
  {5e3a1948-8323-4135-8d25-caa7d07f753c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a4eb1102-8e3f-4b77-b1fe-1a50efb43eab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {bcbe7bdf-0fc1-4a7d-b82d-fddd148e06cd}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {82b05274-7cdc-4b5c-bd1d-72fb3890644b}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {698e9fd1-ce69-41f4-bc18-63f6333bc1ce}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {24348867-aa4d-4a71-ac82-1d47cf178df3}, !- Handle
  Zone - Space 104,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {565cc279-42dd-4044-a42c-a45ac5593de8}, !- Zone Air Inlet Port List
  {55646d26-4974-44ec-b539-4f6b544da21f}, !- Zone Air Exhaust Port List
  {e780f748-f2a2-4643-8a10-f2baa199ba31}, !- Zone Air Node Name
  {56150793-7791-4cb3-877c-76172eecd8eb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {153900ff-5709-46e7-b489-edd6825fad54}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d40fa3b7-1e78-4cfa-bc02-2d59d44da057}, !- Handle
  Zone - Space 104 Zone Air Node,         !- Name
  {e780f748-f2a2-4643-8a10-f2baa199ba31}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e780f748-f2a2-4643-8a10-f2baa199ba31}, !- Handle
  {24348867-aa4d-4a71-ac82-1d47cf178df3}, !- Source Object
  11,                                     !- Outlet Port
  {d40fa3b7-1e78-4cfa-bc02-2d59d44da057}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {565cc279-42dd-4044-a42c-a45ac5593de8}, !- Handle
  {24348867-aa4d-4a71-ac82-1d47cf178df3}, !- HVAC Component
  {2979e8d1-c3d7-401d-b64a-1a9d83b30344}, !- Port 1
  {3a3c4159-9757-43bc-9158-4576dfc78d32}; !- Port 2

OS:PortList,
  {55646d26-4974-44ec-b539-4f6b544da21f}, !- Handle
  {24348867-aa4d-4a71-ac82-1d47cf178df3}, !- HVAC Component
  {1ca9d5de-f0fb-46ef-9192-11500c287599}; !- Port 1

OS:PortList,
  {56150793-7791-4cb3-877c-76172eecd8eb}, !- Handle
  {24348867-aa4d-4a71-ac82-1d47cf178df3}, !- HVAC Component
  {c1b4d66f-b789-4b73-967f-27836da31f2d}; !- Port 1

OS:Sizing:Zone,
  {d229625b-ab1d-4350-9787-d6bb8f6a88d8}, !- Handle
  {24348867-aa4d-4a71-ac82-1d47cf178df3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {0761f71d-353b-466b-bbde-6cc18dd1ebaa}, !- Handle
  Zone - Space 104 Zone HVAC Equipment List, !- Name
  {24348867-aa4d-4a71-ac82-1d47cf178df3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c2bb1295-5686-439e-ab31-c21432c9ef32}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1acdd855-90a3-4025-89be-62111164988f}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {dc85eea7-73d5-4ec5-bb66-2cd515263770}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a4bec45e-e9e5-4444-a176-3b525e14f001}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {a09e2eb9-b1f2-496b-873d-2aaed3b96502}, !- Handle
  Zone - Space 105,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b0f43db7-d3a5-413e-a099-c8dd8a5bd24a}, !- Zone Air Inlet Port List
  {33891d27-9b4a-489d-ada5-89b2afcb6edf}, !- Zone Air Exhaust Port List
  {ae48ff43-74da-4ae8-9ab2-1a8c5e4b01c1}, !- Zone Air Node Name
  {58c578c8-3d9c-4826-8948-085ea8564535}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {76ba4cea-5962-465c-8f1d-d5c3cce0a4e5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {89521f82-1e2d-4f14-9ce5-33e913e23008}, !- Handle
  Zone - Space 105 Zone Air Node,         !- Name
  {ae48ff43-74da-4ae8-9ab2-1a8c5e4b01c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae48ff43-74da-4ae8-9ab2-1a8c5e4b01c1}, !- Handle
  {a09e2eb9-b1f2-496b-873d-2aaed3b96502}, !- Source Object
  11,                                     !- Outlet Port
  {89521f82-1e2d-4f14-9ce5-33e913e23008}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b0f43db7-d3a5-413e-a099-c8dd8a5bd24a}, !- Handle
  {a09e2eb9-b1f2-496b-873d-2aaed3b96502}, !- HVAC Component
  {066c0892-e71c-4689-b3dc-ecb29052d861}, !- Port 1
  {8a0fb25a-9ebd-443d-bdc0-5bd6160b7362}; !- Port 2

OS:PortList,
  {33891d27-9b4a-489d-ada5-89b2afcb6edf}, !- Handle
  {a09e2eb9-b1f2-496b-873d-2aaed3b96502}, !- HVAC Component
  {6f4dfc41-0fc5-49b0-a1bb-c324c5837a50}; !- Port 1

OS:PortList,
  {58c578c8-3d9c-4826-8948-085ea8564535}, !- Handle
  {a09e2eb9-b1f2-496b-873d-2aaed3b96502}, !- HVAC Component
  {02650341-fc02-498e-9d5f-1236c41b1788}; !- Port 1

OS:Sizing:Zone,
  {7544cb0b-9058-4448-82b3-55a919904107}, !- Handle
  {a09e2eb9-b1f2-496b-873d-2aaed3b96502}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {b1a03293-93a3-4173-b139-be9a2ba0e933}, !- Handle
  Zone - Space 105 Zone HVAC Equipment List, !- Name
  {a09e2eb9-b1f2-496b-873d-2aaed3b96502}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e3f7f3cb-b023-44d2-9a22-5f589d47c418}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7c1bcd1c-1aa2-4d29-889b-f985c024076c}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {9a8f90da-37e8-4f46-9c3a-4d7136126de2}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9eb67b6e-2a21-49d5-bf24-3b08810f5120}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {7ac25af0-ccb3-4ab8-8603-785074efd2bf}, !- Handle
  Zone - Space 106,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {93fadaf4-05ad-4e6e-917f-0d14dc2cda84}, !- Zone Air Inlet Port List
  {93b0a3d7-e49c-4a03-943b-0024247ebca4}, !- Zone Air Exhaust Port List
  {d7c1dd4d-7d9d-4f16-ae29-b2e653921dca}, !- Zone Air Node Name
  {49c641ab-57d7-4ad9-9121-f50afb8639ea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ac071555-a96f-44c8-987f-cd818654ec63}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5cecb0fe-e785-4859-8c4c-7e339281d896}, !- Handle
  Zone - Space 106 Zone Air Node,         !- Name
  {d7c1dd4d-7d9d-4f16-ae29-b2e653921dca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7c1dd4d-7d9d-4f16-ae29-b2e653921dca}, !- Handle
  {7ac25af0-ccb3-4ab8-8603-785074efd2bf}, !- Source Object
  11,                                     !- Outlet Port
  {5cecb0fe-e785-4859-8c4c-7e339281d896}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {93fadaf4-05ad-4e6e-917f-0d14dc2cda84}, !- Handle
  {7ac25af0-ccb3-4ab8-8603-785074efd2bf}, !- HVAC Component
  {4a1ba3df-e6ad-4755-afe0-c1d0ef89d282}, !- Port 1
  {f285493e-0feb-4793-85cd-cc7235523a0a}; !- Port 2

OS:PortList,
  {93b0a3d7-e49c-4a03-943b-0024247ebca4}, !- Handle
  {7ac25af0-ccb3-4ab8-8603-785074efd2bf}, !- HVAC Component
  {5955a1fc-579a-4ea9-a6b1-c634e3217822}; !- Port 1

OS:PortList,
  {49c641ab-57d7-4ad9-9121-f50afb8639ea}, !- Handle
  {7ac25af0-ccb3-4ab8-8603-785074efd2bf}, !- HVAC Component
  {71e12d12-7ed7-4111-9512-e3bcaf9110fd}; !- Port 1

OS:Sizing:Zone,
  {3bd7b4fe-fa79-4eba-8255-4802a7f99898}, !- Handle
  {7ac25af0-ccb3-4ab8-8603-785074efd2bf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {fde5ba64-a408-41d4-8bc5-00f292cb0854}, !- Handle
  Zone - Space 106 Zone HVAC Equipment List, !- Name
  {7ac25af0-ccb3-4ab8-8603-785074efd2bf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d6de039b-eadb-48b5-a305-4f7070256f7b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {456c1b6a-b315-4f2c-ad6b-6c659c951ab2}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {8f6e2049-7158-4ad3-aef2-7db35bf5b483}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {87ad520e-001f-4915-8b8a-7b03671a7aa2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {38e201b0-a099-4d7f-9642-173cc0e7ed0a}, !- Handle
  Zone - Space 107,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e927491b-1fe0-422b-96fd-56906a4f38f2}, !- Zone Air Inlet Port List
  {21a0addd-c01c-4b0a-a796-e78f875d236f}, !- Zone Air Exhaust Port List
  {7eefbd6a-c8f3-4949-9372-b82fcdfc67a0}, !- Zone Air Node Name
  {1091fcb8-fadd-4ad9-93d8-d9dc650f8444}, !- Zone Return Air Port List
  {ceed411a-eb88-425e-9119-7bb2a245efd9}, !- Primary Daylighting Control Name
  0.8,                                    !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1d637792-c75b-4b6a-838b-113a2da2c6c6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fabfb513-0aba-49c7-a053-7e88a2990259}, !- Handle
  Zone - Space 107 Zone Air Node,         !- Name
  {7eefbd6a-c8f3-4949-9372-b82fcdfc67a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7eefbd6a-c8f3-4949-9372-b82fcdfc67a0}, !- Handle
  {38e201b0-a099-4d7f-9642-173cc0e7ed0a}, !- Source Object
  11,                                     !- Outlet Port
  {fabfb513-0aba-49c7-a053-7e88a2990259}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e927491b-1fe0-422b-96fd-56906a4f38f2}, !- Handle
  {38e201b0-a099-4d7f-9642-173cc0e7ed0a}, !- HVAC Component
  {57a324ca-9185-4d5f-a809-889a4d5e0279}, !- Port 1
  {82780cf8-31f7-4014-bd54-eb13dcd01182}; !- Port 2

OS:PortList,
  {21a0addd-c01c-4b0a-a796-e78f875d236f}, !- Handle
  {38e201b0-a099-4d7f-9642-173cc0e7ed0a}, !- HVAC Component
  {9a10fdab-7ca8-4830-8b24-2a23f4871514}; !- Port 1

OS:PortList,
  {1091fcb8-fadd-4ad9-93d8-d9dc650f8444}, !- Handle
  {38e201b0-a099-4d7f-9642-173cc0e7ed0a}, !- HVAC Component
  {5a9861e6-5dec-447f-bae7-e0d4a409c321}; !- Port 1

OS:Sizing:Zone,
  {fa629f70-435c-47d9-bd42-3fba1babd498}, !- Handle
  {38e201b0-a099-4d7f-9642-173cc0e7ed0a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {0ee6695b-4ee3-4b6c-adba-8f7a8fed434c}, !- Handle
  Zone - Space 107 Zone HVAC Equipment List, !- Name
  {38e201b0-a099-4d7f-9642-173cc0e7ed0a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9451090d-92af-4b37-b329-51766b118e10}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9dfe3756-1b33-40a6-af1d-d4967b44dc74}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {7c5ad0f2-8135-4f09-b7a4-d005abd23402}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f818f6a9-5240-4a49-9683-6688e793933b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {9e31ff86-ead1-4f1c-9791-80066fe4dda0}, !- Handle
  Zone - Space 108,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f73dab88-a128-4174-b877-904abe9fa714}, !- Zone Air Inlet Port List
  {06f9bda5-5cfa-4aea-9643-22442f9c9a08}, !- Zone Air Exhaust Port List
  {6ad4d459-05f0-4175-8630-48392a36a9aa}, !- Zone Air Node Name
  {02eb03f3-f133-47c2-95da-517c251119ac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {54e9dae5-6731-45a0-99f7-553d2b954659}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3189d187-c669-406f-8383-2696bc28ad5d}, !- Handle
  Zone - Space 108 Zone Air Node,         !- Name
  {6ad4d459-05f0-4175-8630-48392a36a9aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6ad4d459-05f0-4175-8630-48392a36a9aa}, !- Handle
  {9e31ff86-ead1-4f1c-9791-80066fe4dda0}, !- Source Object
  11,                                     !- Outlet Port
  {3189d187-c669-406f-8383-2696bc28ad5d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f73dab88-a128-4174-b877-904abe9fa714}, !- Handle
  {9e31ff86-ead1-4f1c-9791-80066fe4dda0}, !- HVAC Component
  {bd4ce615-525e-41b6-97da-0ec713942171}, !- Port 1
  {e8e8fee2-7f5b-47ec-86a8-71413da79715}; !- Port 2

OS:PortList,
  {06f9bda5-5cfa-4aea-9643-22442f9c9a08}, !- Handle
  {9e31ff86-ead1-4f1c-9791-80066fe4dda0}, !- HVAC Component
  {9a0e3d61-1b1a-4e9d-a6df-874e90c503d4}; !- Port 1

OS:PortList,
  {02eb03f3-f133-47c2-95da-517c251119ac}, !- Handle
  {9e31ff86-ead1-4f1c-9791-80066fe4dda0}, !- HVAC Component
  {060ddd96-15ed-4145-8c60-dbf6e1bfcbc0}; !- Port 1

OS:Sizing:Zone,
  {7a582c15-dfda-438b-8939-97fd8e2f68ce}, !- Handle
  {9e31ff86-ead1-4f1c-9791-80066fe4dda0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {29064749-ac48-4591-8372-4026144f4dd1}, !- Handle
  Zone - Space 108 Zone HVAC Equipment List, !- Name
  {9e31ff86-ead1-4f1c-9791-80066fe4dda0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e77223a7-2f9f-4bfa-9bb0-c9f28c12720b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f6bb9d49-aa53-4dde-b3f7-da46e4ccdaba}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {4dde41f3-cc7a-48f3-8d8f-614f0ca9823d}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e4ab9f66-4124-4d77-a0bb-dc54513f55f0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {cdac7188-77b0-4f3f-b95c-af9629962fe7}, !- Handle
  Zone - Space 109,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e5b893b6-7159-49a1-8dd2-5a0045003c0b}, !- Zone Air Inlet Port List
  {dbafdf82-25bb-456e-a675-70c029df27a6}, !- Zone Air Exhaust Port List
  {cdb7ccf1-3ec8-4114-82df-56bfb2d95f62}, !- Zone Air Node Name
  {920d5ad7-53fb-4139-ae54-e27e635332dc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0f05fae0-ff8d-46ac-9197-4f64b6a24aef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {50682589-2f8a-4d8c-bf25-c5107df7e4d2}, !- Handle
  Zone - Space 109 Zone Air Node,         !- Name
  {cdb7ccf1-3ec8-4114-82df-56bfb2d95f62}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cdb7ccf1-3ec8-4114-82df-56bfb2d95f62}, !- Handle
  {cdac7188-77b0-4f3f-b95c-af9629962fe7}, !- Source Object
  11,                                     !- Outlet Port
  {50682589-2f8a-4d8c-bf25-c5107df7e4d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5b893b6-7159-49a1-8dd2-5a0045003c0b}, !- Handle
  {cdac7188-77b0-4f3f-b95c-af9629962fe7}, !- HVAC Component
  {76e87281-285c-4581-960c-0b7c08cbb7f6}; !- Port 1

OS:PortList,
  {dbafdf82-25bb-456e-a675-70c029df27a6}, !- Handle
  {cdac7188-77b0-4f3f-b95c-af9629962fe7}, !- HVAC Component
  {9126b6a6-52c0-47fd-886c-25bf70fd3ed5}; !- Port 1

OS:PortList,
  {920d5ad7-53fb-4139-ae54-e27e635332dc}, !- Handle
  {cdac7188-77b0-4f3f-b95c-af9629962fe7}; !- HVAC Component

OS:Sizing:Zone,
  {480f1038-27ba-4013-b9a0-61aedc592bf7}, !- Handle
  {cdac7188-77b0-4f3f-b95c-af9629962fe7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {4962310a-3a19-4fe6-8458-1d638e5cfdf4}, !- Handle
  Zone - Space 109 Zone HVAC Equipment List, !- Name
  {cdac7188-77b0-4f3f-b95c-af9629962fe7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7c15c6f1-0c41-44fc-93e3-35ef88ba306d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {6fcba624-283c-45fa-93ac-38dfea27d060}, !- Handle
  Zone - Space 110,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {18c682fa-fa36-4ba1-a9cd-4ce7178ca0b4}, !- Zone Air Inlet Port List
  {a37b422e-01da-4cbf-bc78-67dfcb674824}, !- Zone Air Exhaust Port List
  {78fcc5f5-775f-4509-9c33-07c041c31d94}, !- Zone Air Node Name
  {6aebde88-cdef-4a1b-9c50-5ca55a11cf3a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {19f5dbc5-0a8a-41fa-bf76-c5649d089628}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {af2a7b83-b269-47e8-8ffe-132813ddb652}, !- Handle
  Zone - Space 110 Zone Air Node,         !- Name
  {78fcc5f5-775f-4509-9c33-07c041c31d94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78fcc5f5-775f-4509-9c33-07c041c31d94}, !- Handle
  {6fcba624-283c-45fa-93ac-38dfea27d060}, !- Source Object
  11,                                     !- Outlet Port
  {af2a7b83-b269-47e8-8ffe-132813ddb652}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {18c682fa-fa36-4ba1-a9cd-4ce7178ca0b4}, !- Handle
  {6fcba624-283c-45fa-93ac-38dfea27d060}, !- HVAC Component
  {ce27f7a9-bb98-43b6-8035-7eb705d33612}; !- Port 1

OS:PortList,
  {a37b422e-01da-4cbf-bc78-67dfcb674824}, !- Handle
  {6fcba624-283c-45fa-93ac-38dfea27d060}, !- HVAC Component
  {88006897-477c-4748-81f1-25c75845630b}; !- Port 1

OS:PortList,
  {6aebde88-cdef-4a1b-9c50-5ca55a11cf3a}, !- Handle
  {6fcba624-283c-45fa-93ac-38dfea27d060}; !- HVAC Component

OS:Sizing:Zone,
  {a5d6ba31-b871-4088-bc63-4f9c712d42b5}, !- Handle
  {6fcba624-283c-45fa-93ac-38dfea27d060}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {812cb35b-0666-4dbb-8fe3-efa567f19fd6}, !- Handle
  Zone - Space 110 Zone HVAC Equipment List, !- Name
  {6fcba624-283c-45fa-93ac-38dfea27d060}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c6736eac-6a4b-43de-b288-56c921834c95}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {983f299a-21a0-4d5f-9ed0-0ddf13441741}, !- Handle
  Zone - Space 111,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d5f90408-1f3c-46e1-8507-4355f36fb949}, !- Zone Air Inlet Port List
  {286acfe1-2d47-400e-b3b8-c3487ccbaee5}, !- Zone Air Exhaust Port List
  {78a3e5b3-0f68-4f0c-941b-a9ee40fa8285}, !- Zone Air Node Name
  {e1a0a33b-3e7b-42c8-8ee0-8f342484ea66}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a36b173c-3dfa-4844-b134-42fbce5a975f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c88ecc86-f83c-4a9b-94c8-af683f9810b7}, !- Handle
  Zone - Space 111 Zone Air Node,         !- Name
  {78a3e5b3-0f68-4f0c-941b-a9ee40fa8285}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {78a3e5b3-0f68-4f0c-941b-a9ee40fa8285}, !- Handle
  {983f299a-21a0-4d5f-9ed0-0ddf13441741}, !- Source Object
  11,                                     !- Outlet Port
  {c88ecc86-f83c-4a9b-94c8-af683f9810b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d5f90408-1f3c-46e1-8507-4355f36fb949}, !- Handle
  {983f299a-21a0-4d5f-9ed0-0ddf13441741}, !- HVAC Component
  {f81e8b6b-154e-424d-a672-29e2bba50798}; !- Port 1

OS:PortList,
  {286acfe1-2d47-400e-b3b8-c3487ccbaee5}, !- Handle
  {983f299a-21a0-4d5f-9ed0-0ddf13441741}, !- HVAC Component
  {85981bd1-14ea-416a-9fa6-f8025b6a4917}; !- Port 1

OS:PortList,
  {e1a0a33b-3e7b-42c8-8ee0-8f342484ea66}, !- Handle
  {983f299a-21a0-4d5f-9ed0-0ddf13441741}; !- HVAC Component

OS:Sizing:Zone,
  {54bbfddd-2f70-4149-baac-e5a634669e90}, !- Handle
  {983f299a-21a0-4d5f-9ed0-0ddf13441741}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {d6004d5b-c8bd-4fc8-99a8-f6ec38faa1b1}, !- Handle
  Zone - Space 111 Zone HVAC Equipment List, !- Name
  {983f299a-21a0-4d5f-9ed0-0ddf13441741}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {76e99dc8-6148-4e02-a1a7-55f094759715}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {a7c3f334-412c-4a6d-bec9-6e003a82d430}, !- Handle
  Zone - Space 112,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {29c1a0b9-caa6-46c6-8ab4-770f101def6a}, !- Zone Air Inlet Port List
  {7710fcb2-a67d-416b-89be-ca3dbe296d61}, !- Zone Air Exhaust Port List
  {5efe5d14-5701-40b1-8ec6-2d575bf236f7}, !- Zone Air Node Name
  {784490eb-fec3-4182-ac6f-5e139448b13e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {58e32100-2084-4484-bb86-18080d891636}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b7b8c78d-a638-407f-886c-a803857c2d47}, !- Handle
  Zone - Space 112 Zone Air Node,         !- Name
  {5efe5d14-5701-40b1-8ec6-2d575bf236f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5efe5d14-5701-40b1-8ec6-2d575bf236f7}, !- Handle
  {a7c3f334-412c-4a6d-bec9-6e003a82d430}, !- Source Object
  11,                                     !- Outlet Port
  {b7b8c78d-a638-407f-886c-a803857c2d47}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {29c1a0b9-caa6-46c6-8ab4-770f101def6a}, !- Handle
  {a7c3f334-412c-4a6d-bec9-6e003a82d430}, !- HVAC Component
  {f1d0c2f4-dbf6-42ea-9fbd-ca92a36155a2}, !- Port 1
  {da78125b-52a6-4f53-92d7-cc09e13ff88e}; !- Port 2

OS:PortList,
  {7710fcb2-a67d-416b-89be-ca3dbe296d61}, !- Handle
  {a7c3f334-412c-4a6d-bec9-6e003a82d430}, !- HVAC Component
  {d2f7b0f5-caaa-4496-b993-edd7f0dbe00b}; !- Port 1

OS:PortList,
  {784490eb-fec3-4182-ac6f-5e139448b13e}, !- Handle
  {a7c3f334-412c-4a6d-bec9-6e003a82d430}, !- HVAC Component
  {1ea74431-8f68-42fc-9535-86d982726221}; !- Port 1

OS:Sizing:Zone,
  {70613761-4db7-4c49-bad8-fe436dd2979f}, !- Handle
  {a7c3f334-412c-4a6d-bec9-6e003a82d430}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {4139cbc1-bb32-4a38-ae63-24eb548bb3dc}, !- Handle
  Zone - Space 112 Zone HVAC Equipment List, !- Name
  {a7c3f334-412c-4a6d-bec9-6e003a82d430}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {66dfb808-1dd3-4e65-b015-65a8ec4122af}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {32bea0ca-e12d-4585-b51f-41e48b844831}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {5c1b5103-bf35-4b5e-98a0-d7efccf1e8b1}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {50d53485-f10e-48e4-8ab3-86a1b1a299c0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {3b1d6035-63a7-4b25-bd9e-3134ee6e29d4}, !- Handle
  Zone - Space 113,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b80e56d1-df0d-4bc2-8f6b-5c07e1ab485f}, !- Zone Air Inlet Port List
  {44b5b4dd-3b62-46ac-a379-6e812eb53c97}, !- Zone Air Exhaust Port List
  {90f1c1c2-e3fc-4cd8-9044-bba4a05b4f82}, !- Zone Air Node Name
  {51191668-6788-439f-ba9c-51672cf96250}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8c7b219e-88b0-45fe-a3f4-a7dbb8a58ca2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1f766aae-c662-4758-a691-6165a799e16c}, !- Handle
  Zone - Space 113 Zone Air Node,         !- Name
  {90f1c1c2-e3fc-4cd8-9044-bba4a05b4f82}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90f1c1c2-e3fc-4cd8-9044-bba4a05b4f82}, !- Handle
  {3b1d6035-63a7-4b25-bd9e-3134ee6e29d4}, !- Source Object
  11,                                     !- Outlet Port
  {1f766aae-c662-4758-a691-6165a799e16c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b80e56d1-df0d-4bc2-8f6b-5c07e1ab485f}, !- Handle
  {3b1d6035-63a7-4b25-bd9e-3134ee6e29d4}, !- HVAC Component
  {a0eb892c-dcb7-4774-b554-ff71ee1072ce}; !- Port 1

OS:PortList,
  {44b5b4dd-3b62-46ac-a379-6e812eb53c97}, !- Handle
  {3b1d6035-63a7-4b25-bd9e-3134ee6e29d4}, !- HVAC Component
  {5979a49e-adb5-43a4-ba34-910aaa393298}; !- Port 1

OS:PortList,
  {51191668-6788-439f-ba9c-51672cf96250}, !- Handle
  {3b1d6035-63a7-4b25-bd9e-3134ee6e29d4}; !- HVAC Component

OS:Sizing:Zone,
  {f38cda3f-465d-46d2-aa1f-105e13dd2905}, !- Handle
  {3b1d6035-63a7-4b25-bd9e-3134ee6e29d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {04f5ec70-c574-46c9-a9dd-50ea8397e733}, !- Handle
  Zone - Space 113 Zone HVAC Equipment List, !- Name
  {3b1d6035-63a7-4b25-bd9e-3134ee6e29d4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ba864420-2681-4e7f-b412-81d51a23870c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {1b25ab3c-7bfe-4f84-b41c-f63e4b9990a9}, !- Handle
  Zone - Space 114,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {46a0a179-8b88-4a0b-bd4e-ef55ed6f6353}, !- Zone Air Inlet Port List
  {35cef92d-5cae-4325-8d08-a558d0c46d5c}, !- Zone Air Exhaust Port List
  {df897398-9b13-490c-99e5-98d45f1457fc}, !- Zone Air Node Name
  {0a71de02-3dc5-4651-870c-0d887298b6da}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {863b862f-2a4a-484c-93b1-60ecf55c7096}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {42db5ccc-d91e-4540-ac32-f7c9a197d61b}, !- Handle
  Zone - Space 114 Zone Air Node,         !- Name
  {df897398-9b13-490c-99e5-98d45f1457fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df897398-9b13-490c-99e5-98d45f1457fc}, !- Handle
  {1b25ab3c-7bfe-4f84-b41c-f63e4b9990a9}, !- Source Object
  11,                                     !- Outlet Port
  {42db5ccc-d91e-4540-ac32-f7c9a197d61b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {46a0a179-8b88-4a0b-bd4e-ef55ed6f6353}, !- Handle
  {1b25ab3c-7bfe-4f84-b41c-f63e4b9990a9}, !- HVAC Component
  {71247f5e-6a01-465d-92d1-249c63b60cae}; !- Port 1

OS:PortList,
  {35cef92d-5cae-4325-8d08-a558d0c46d5c}, !- Handle
  {1b25ab3c-7bfe-4f84-b41c-f63e4b9990a9}, !- HVAC Component
  {18953110-0fc3-47e4-97d4-439949e52f5f}; !- Port 1

OS:PortList,
  {0a71de02-3dc5-4651-870c-0d887298b6da}, !- Handle
  {1b25ab3c-7bfe-4f84-b41c-f63e4b9990a9}; !- HVAC Component

OS:Sizing:Zone,
  {0f2f4e5f-4441-406b-9a3d-2e63ca76e46b}, !- Handle
  {1b25ab3c-7bfe-4f84-b41c-f63e4b9990a9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {4fa4a319-b65d-483c-80b9-adb45e81da70}, !- Handle
  Zone - Space 114 Zone HVAC Equipment List, !- Name
  {1b25ab3c-7bfe-4f84-b41c-f63e4b9990a9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8c56c752-245d-4ff2-adb5-0e428958342c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {dd762336-f2bd-41ec-9092-5e22e9f3e062}, !- Handle
  Zone - Space 115,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {89e6e29c-4ba1-4053-8b43-53627207b871}, !- Zone Air Inlet Port List
  {b5c170ea-dad3-4ca0-b45c-7ec638ccc73e}, !- Zone Air Exhaust Port List
  {84034ff9-963c-4e00-97ba-12de2c2c5563}, !- Zone Air Node Name
  {6d21979d-f590-493d-ae40-d260a11368d3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {de54c01e-679b-4a87-be01-d1a5024eb299}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c237904c-0408-4bbe-9b03-ff31e0133f3f}, !- Handle
  Zone - Space 115 Zone Air Node,         !- Name
  {84034ff9-963c-4e00-97ba-12de2c2c5563}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84034ff9-963c-4e00-97ba-12de2c2c5563}, !- Handle
  {dd762336-f2bd-41ec-9092-5e22e9f3e062}, !- Source Object
  11,                                     !- Outlet Port
  {c237904c-0408-4bbe-9b03-ff31e0133f3f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {89e6e29c-4ba1-4053-8b43-53627207b871}, !- Handle
  {dd762336-f2bd-41ec-9092-5e22e9f3e062}, !- HVAC Component
  {68692381-8de7-4212-b79f-a686c0f39c53}, !- Port 1
  {07c11e12-bc7c-4baf-b045-776e766c9c46}; !- Port 2

OS:PortList,
  {b5c170ea-dad3-4ca0-b45c-7ec638ccc73e}, !- Handle
  {dd762336-f2bd-41ec-9092-5e22e9f3e062}, !- HVAC Component
  {1c2a1d72-73e9-4a46-b3b0-236cabd5588f}; !- Port 1

OS:PortList,
  {6d21979d-f590-493d-ae40-d260a11368d3}, !- Handle
  {dd762336-f2bd-41ec-9092-5e22e9f3e062}, !- HVAC Component
  {8a1a23c1-f595-4c36-8b11-feef083c0234}; !- Port 1

OS:Sizing:Zone,
  {aeea87dc-77a2-4b4d-b68e-50798439c34c}, !- Handle
  {dd762336-f2bd-41ec-9092-5e22e9f3e062}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {ff201ba4-a610-4c13-9bb5-82a710a112d4}, !- Handle
  Zone - Space 115 Zone HVAC Equipment List, !- Name
  {dd762336-f2bd-41ec-9092-5e22e9f3e062}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cdd2d014-d31d-430c-ba8f-e7aedf477906}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ac7e70ed-3414-4346-a7a9-ed6af10c9fec}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {76037d5f-60cc-48c6-86b9-2d04ed4293a6}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e43f8e36-b499-4038-8678-901d26afd995}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {36006196-361f-47b3-a914-35d0477a8fed}, !- Handle
  Zone - Space 116,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6cb7f80b-402d-458e-af16-40fdef7bccf2}, !- Zone Air Inlet Port List
  {c7c05858-43dc-4f3f-a01a-3dece731d6c8}, !- Zone Air Exhaust Port List
  {e8a755dd-21d7-486f-b886-6615fca51272}, !- Zone Air Node Name
  {8d2281a1-a098-4f32-9c72-d769f19530d3}, !- Zone Return Air Port List
  {47607930-6d52-423f-9fd9-e5b70a3a821c}, !- Primary Daylighting Control Name
  0.910091743119266,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {31d327b9-74ac-42fe-9efe-8a0eb7defaaf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a215bbc4-1a50-4604-84ac-44d684583bf8}, !- Handle
  Zone - Space 116 Zone Air Node,         !- Name
  {e8a755dd-21d7-486f-b886-6615fca51272}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8a755dd-21d7-486f-b886-6615fca51272}, !- Handle
  {36006196-361f-47b3-a914-35d0477a8fed}, !- Source Object
  11,                                     !- Outlet Port
  {a215bbc4-1a50-4604-84ac-44d684583bf8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6cb7f80b-402d-458e-af16-40fdef7bccf2}, !- Handle
  {36006196-361f-47b3-a914-35d0477a8fed}, !- HVAC Component
  {46756fb3-11dc-453e-94b6-943e37633cea}, !- Port 1
  {09f1c02e-2c29-49a6-a12b-515a6954e998}; !- Port 2

OS:PortList,
  {c7c05858-43dc-4f3f-a01a-3dece731d6c8}, !- Handle
  {36006196-361f-47b3-a914-35d0477a8fed}, !- HVAC Component
  {71bac971-7f91-4579-b4a0-d905020431f4}; !- Port 1

OS:PortList,
  {8d2281a1-a098-4f32-9c72-d769f19530d3}, !- Handle
  {36006196-361f-47b3-a914-35d0477a8fed}, !- HVAC Component
  {8a00b04b-385e-478f-ace4-60c558516943}; !- Port 1

OS:Sizing:Zone,
  {5f62a384-3936-4c5e-9b8c-a8d34378d96f}, !- Handle
  {36006196-361f-47b3-a914-35d0477a8fed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {60bce6e1-0d09-4b73-85d7-ab672e0ccd8e}, !- Handle
  Zone - Space 116 Zone HVAC Equipment List, !- Name
  {36006196-361f-47b3-a914-35d0477a8fed}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {43916d4b-30aa-46bf-8814-655fedb1abe2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {30979345-6c3c-49a7-93bf-c3b80ee36d7e}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {e5186380-d841-44e0-9aad-91e375c52132}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {732fee6e-3bb4-4e70-8ce6-398e46e21bc3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {ee12bca6-4256-41c3-82e3-086c75f368ad}, !- Handle
  Zone - Space 117,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9c2f794d-d13c-47a1-a657-b9b91f30cabb}, !- Zone Air Inlet Port List
  {d3ea8c96-7155-4fec-83b7-7ccd5c58c990}, !- Zone Air Exhaust Port List
  {c738aa14-823b-4123-ae07-dd8fef0a9d2d}, !- Zone Air Node Name
  {b15b4c84-a6b6-4a27-8208-d1fb12f1070d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d3998281-447e-43e6-b2a3-545717590ccc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e0b75067-dee6-485f-975b-e989996153f0}, !- Handle
  Zone - Space 117 Zone Air Node,         !- Name
  {c738aa14-823b-4123-ae07-dd8fef0a9d2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c738aa14-823b-4123-ae07-dd8fef0a9d2d}, !- Handle
  {ee12bca6-4256-41c3-82e3-086c75f368ad}, !- Source Object
  11,                                     !- Outlet Port
  {e0b75067-dee6-485f-975b-e989996153f0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9c2f794d-d13c-47a1-a657-b9b91f30cabb}, !- Handle
  {ee12bca6-4256-41c3-82e3-086c75f368ad}, !- HVAC Component
  {2f49b458-5d35-4536-9ca2-1c5b39040fd9}, !- Port 1
  {291f8bd0-911f-4770-bf1c-29d6da142fb0}; !- Port 2

OS:PortList,
  {d3ea8c96-7155-4fec-83b7-7ccd5c58c990}, !- Handle
  {ee12bca6-4256-41c3-82e3-086c75f368ad}, !- HVAC Component
  {c24f26e0-b2eb-4280-9563-dac6583e8f40}; !- Port 1

OS:PortList,
  {b15b4c84-a6b6-4a27-8208-d1fb12f1070d}, !- Handle
  {ee12bca6-4256-41c3-82e3-086c75f368ad}, !- HVAC Component
  {a5972f40-7b47-42f9-84fa-9e4fcfcc962f}; !- Port 1

OS:Sizing:Zone,
  {28fecb0f-53ec-46b9-8427-8f3030dadffd}, !- Handle
  {ee12bca6-4256-41c3-82e3-086c75f368ad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {021d620d-a244-4899-9cb7-34291f39bc04}, !- Handle
  Zone - Space 117 Zone HVAC Equipment List, !- Name
  {ee12bca6-4256-41c3-82e3-086c75f368ad}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ec76237a-7ae0-4650-9aec-9cd5738c052b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {7767254e-edc3-4e3d-921a-47a516ce9f13}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {61bf76e3-f965-40dd-a559-362d343c94fd}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {94b293ea-32a6-4f0f-b8e0-0aaf9bca087c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {23843256-8f33-496f-94e0-f31901e7df0b}, !- Handle
  Zone - Space 118,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f2b367d3-9167-4d3b-be94-3571c2a474ed}, !- Zone Air Inlet Port List
  {c5178175-d196-4e63-a56c-25d30f2fcc3f}, !- Zone Air Exhaust Port List
  {3e56cf79-4da9-4e79-81f8-bb7bfb1e50b1}, !- Zone Air Node Name
  {2b234221-3243-4f67-866c-bb5c7df8c44f}, !- Zone Return Air Port List
  {68cde22d-7834-4cc2-9985-c6e1505fa507}, !- Primary Daylighting Control Name
  0.8,                                    !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {efb5832e-29e6-44be-bd1e-e3440603b88c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9137fe6a-3f75-4ec4-8756-3af0864b4846}, !- Handle
  Zone - Space 118 Zone Air Node,         !- Name
  {3e56cf79-4da9-4e79-81f8-bb7bfb1e50b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e56cf79-4da9-4e79-81f8-bb7bfb1e50b1}, !- Handle
  {23843256-8f33-496f-94e0-f31901e7df0b}, !- Source Object
  11,                                     !- Outlet Port
  {9137fe6a-3f75-4ec4-8756-3af0864b4846}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f2b367d3-9167-4d3b-be94-3571c2a474ed}, !- Handle
  {23843256-8f33-496f-94e0-f31901e7df0b}, !- HVAC Component
  {4c1b41b7-852f-419c-a01d-8d1aefa44c45}, !- Port 1
  {e6932f85-70cb-4756-a920-7dae6375ba11}; !- Port 2

OS:PortList,
  {c5178175-d196-4e63-a56c-25d30f2fcc3f}, !- Handle
  {23843256-8f33-496f-94e0-f31901e7df0b}, !- HVAC Component
  {b0ba46d8-d85f-47e6-9a1d-7269627db0e6}; !- Port 1

OS:PortList,
  {2b234221-3243-4f67-866c-bb5c7df8c44f}, !- Handle
  {23843256-8f33-496f-94e0-f31901e7df0b}, !- HVAC Component
  {ea91e917-38ea-49c3-bc8a-8dd00afaafa3}; !- Port 1

OS:Sizing:Zone,
  {eed11187-6fe0-42c2-b885-ce10712c2198}, !- Handle
  {23843256-8f33-496f-94e0-f31901e7df0b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {2d1b66d4-63cf-4912-b126-523376835772}, !- Handle
  Zone - Space 118 Zone HVAC Equipment List, !- Name
  {23843256-8f33-496f-94e0-f31901e7df0b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f00c8961-032a-4689-8c1f-d77ac59cfcea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {52997ae9-7aac-4189-ac19-03cb07655e8c}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {8e749e84-e8f4-4434-a93e-5cb2f47acfc0}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {db5cd7c7-d623-47e1-9c9f-2893a93bb8d9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {ad117db2-b9bb-4443-9eaf-fba585624646}, !- Handle
  Zone - Space 119,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df6c6763-b384-403f-a84f-f30fb3424c01}, !- Zone Air Inlet Port List
  {8fdc6a51-9e93-408f-933e-a39f60fcb727}, !- Zone Air Exhaust Port List
  {1e833d67-7fcf-46a5-936c-139aae5a1ea6}, !- Zone Air Node Name
  {5a01e2f4-6af0-4895-b994-6baf7c048cea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f9707a79-a0b6-4bf4-8199-54e343b3e580}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f01058b3-36c6-41e6-b92a-b2ee74e4b811}, !- Handle
  Zone - Space 119 Zone Air Node,         !- Name
  {1e833d67-7fcf-46a5-936c-139aae5a1ea6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e833d67-7fcf-46a5-936c-139aae5a1ea6}, !- Handle
  {ad117db2-b9bb-4443-9eaf-fba585624646}, !- Source Object
  11,                                     !- Outlet Port
  {f01058b3-36c6-41e6-b92a-b2ee74e4b811}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df6c6763-b384-403f-a84f-f30fb3424c01}, !- Handle
  {ad117db2-b9bb-4443-9eaf-fba585624646}, !- HVAC Component
  {a7942667-e56d-4a52-9f51-5c2d526f9874}, !- Port 1
  {4c390a21-0b42-405c-b9f6-f491708d68e8}; !- Port 2

OS:PortList,
  {8fdc6a51-9e93-408f-933e-a39f60fcb727}, !- Handle
  {ad117db2-b9bb-4443-9eaf-fba585624646}, !- HVAC Component
  {7ad3ec2b-0886-450b-8bb5-4ac11da89638}; !- Port 1

OS:PortList,
  {5a01e2f4-6af0-4895-b994-6baf7c048cea}, !- Handle
  {ad117db2-b9bb-4443-9eaf-fba585624646}, !- HVAC Component
  {0936c44f-03fe-4a5f-ab94-6002f5123af1}; !- Port 1

OS:Sizing:Zone,
  {a83a2c38-40ba-4c47-9d21-623e5b87260b}, !- Handle
  {ad117db2-b9bb-4443-9eaf-fba585624646}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {77ab8857-5d86-455a-a247-ad9dcb62063c}, !- Handle
  Zone - Space 119 Zone HVAC Equipment List, !- Name
  {ad117db2-b9bb-4443-9eaf-fba585624646}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {69152ead-9ac4-4201-8957-14a162f76294}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {351e49f2-b785-48c2-bcb5-984df0552ea2}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {0f381563-a82e-4dc3-9185-a9e7d5bd797d}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1bf4f3d4-6a41-45ac-b520-8afcb6cd8559}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {5cad5c70-a304-421e-a49e-ef768a45d64c}, !- Handle
  Zone - Space 120,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1da30d0d-3707-4a7e-a8a9-cf340301d4ae}, !- Zone Air Inlet Port List
  {2be29202-e71e-4185-b513-b0f1f7789d5d}, !- Zone Air Exhaust Port List
  {2bdaa9ce-4499-4c0b-a7d7-7a69ac8300ae}, !- Zone Air Node Name
  {14c96e5f-3240-4dc8-9fb8-eb107c13e5e3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5fd711a9-1a12-4528-94e3-e045507e5b93}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b5af2b1-7ee7-409e-a008-e60db80b0080}, !- Handle
  Zone - Space 120 Zone Air Node,         !- Name
  {2bdaa9ce-4499-4c0b-a7d7-7a69ac8300ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2bdaa9ce-4499-4c0b-a7d7-7a69ac8300ae}, !- Handle
  {5cad5c70-a304-421e-a49e-ef768a45d64c}, !- Source Object
  11,                                     !- Outlet Port
  {3b5af2b1-7ee7-409e-a008-e60db80b0080}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1da30d0d-3707-4a7e-a8a9-cf340301d4ae}, !- Handle
  {5cad5c70-a304-421e-a49e-ef768a45d64c}, !- HVAC Component
  {571b2bf7-474e-4485-a06f-4586c8b6637b}, !- Port 1
  {6e7970bf-fcef-442c-b8ef-744c3ac52782}; !- Port 2

OS:PortList,
  {2be29202-e71e-4185-b513-b0f1f7789d5d}, !- Handle
  {5cad5c70-a304-421e-a49e-ef768a45d64c}, !- HVAC Component
  {17994102-1fe2-4645-8762-c07c2eccfb53}; !- Port 1

OS:PortList,
  {14c96e5f-3240-4dc8-9fb8-eb107c13e5e3}, !- Handle
  {5cad5c70-a304-421e-a49e-ef768a45d64c}, !- HVAC Component
  {cdb6dcc0-c468-4e96-bbba-564e352e5fb6}; !- Port 1

OS:Sizing:Zone,
  {153f2ed5-36c7-48d5-b2e4-fed102148740}, !- Handle
  {5cad5c70-a304-421e-a49e-ef768a45d64c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {c06950db-c3b5-46dd-832b-d2607cb77fa9}, !- Handle
  Zone - Space 120 Zone HVAC Equipment List, !- Name
  {5cad5c70-a304-421e-a49e-ef768a45d64c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4694fd93-4c03-421f-bb3a-14aa57cf8a24}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ea914c28-ba76-470f-a137-f5631f3f65e4}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {2811c3f8-b259-4e5c-84f2-cdb958da5ee1}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {eee44333-e568-42cd-8584-dff0ed448572}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {0e849779-0d77-42b3-943c-2e90d9019ea7}, !- Handle
  Zone - Space 121,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {977fc116-e638-4700-94a4-d3ce7fc6de20}, !- Zone Air Inlet Port List
  {0e2c5b68-166b-4cce-b758-9f7a8ae566b6}, !- Zone Air Exhaust Port List
  {68e2d369-8c3a-42bb-97eb-dfce5dcb8c8c}, !- Zone Air Node Name
  {2f54a7f1-4938-41e6-8954-c9bd5a976abf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0d750a76-ee34-4d1f-a177-f69678ca0ddf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {54c63cd2-021e-4f78-a4ef-d9e237d55d25}, !- Handle
  Zone - Space 121 Zone Air Node,         !- Name
  {68e2d369-8c3a-42bb-97eb-dfce5dcb8c8c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {68e2d369-8c3a-42bb-97eb-dfce5dcb8c8c}, !- Handle
  {0e849779-0d77-42b3-943c-2e90d9019ea7}, !- Source Object
  11,                                     !- Outlet Port
  {54c63cd2-021e-4f78-a4ef-d9e237d55d25}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {977fc116-e638-4700-94a4-d3ce7fc6de20}, !- Handle
  {0e849779-0d77-42b3-943c-2e90d9019ea7}, !- HVAC Component
  {823a7cc6-71e4-44ed-acea-52a12be48d62}, !- Port 1
  {a9ff8ae9-15f8-497a-8499-8e08fcc2a96c}; !- Port 2

OS:PortList,
  {0e2c5b68-166b-4cce-b758-9f7a8ae566b6}, !- Handle
  {0e849779-0d77-42b3-943c-2e90d9019ea7}, !- HVAC Component
  {c538bc89-d88f-432e-9232-6d0ffcd254f4}; !- Port 1

OS:PortList,
  {2f54a7f1-4938-41e6-8954-c9bd5a976abf}, !- Handle
  {0e849779-0d77-42b3-943c-2e90d9019ea7}, !- HVAC Component
  {665c82d7-f7dc-4d36-8f7d-4457c7ea8f8a}; !- Port 1

OS:Sizing:Zone,
  {9acc1418-6505-48e2-96fe-9a531e30347a}, !- Handle
  {0e849779-0d77-42b3-943c-2e90d9019ea7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {9cb898fd-5fc6-4a3c-a98c-f35c0dc94cd4}, !- Handle
  Zone - Space 121 Zone HVAC Equipment List, !- Name
  {0e849779-0d77-42b3-943c-2e90d9019ea7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7b7adb9c-25a5-497e-b29e-f79e9ce00ef8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d1010311-2991-4584-8a47-c1177851a730}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {e30e9162-78f0-423c-a0bb-fdf35d734e8b}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {deb09e41-493b-4f40-9959-7e9e60dedcaf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {e48e3e6f-09bd-45bb-b58a-5068d6548cca}, !- Handle
  Zone - Space 122,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {733df0fd-b5c1-42a3-89b8-083a292020b8}, !- Zone Air Inlet Port List
  {d0f7981f-6d44-4eda-9a95-e2c6211503ea}, !- Zone Air Exhaust Port List
  {12247855-ce77-49c8-84b2-43ae8ee3c330}, !- Zone Air Node Name
  {1c336d27-216b-4c6d-b409-b5c1dd9385e5}, !- Zone Return Air Port List
  {a173daea-78b4-4e88-bea0-0ceaff3a48df}, !- Primary Daylighting Control Name
  1,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e4c4a4d3-50d4-422b-9055-4803679d402a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {240a9f9b-1947-4d9c-ae7a-4228fc200c2f}, !- Handle
  Zone - Space 122 Zone Air Node,         !- Name
  {12247855-ce77-49c8-84b2-43ae8ee3c330}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12247855-ce77-49c8-84b2-43ae8ee3c330}, !- Handle
  {e48e3e6f-09bd-45bb-b58a-5068d6548cca}, !- Source Object
  11,                                     !- Outlet Port
  {240a9f9b-1947-4d9c-ae7a-4228fc200c2f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {733df0fd-b5c1-42a3-89b8-083a292020b8}, !- Handle
  {e48e3e6f-09bd-45bb-b58a-5068d6548cca}, !- HVAC Component
  {2e93201f-27f3-4171-9711-345250eb043e}, !- Port 1
  {ece49942-3d3f-4675-b0dd-34cf0c0ba1e8}; !- Port 2

OS:PortList,
  {d0f7981f-6d44-4eda-9a95-e2c6211503ea}, !- Handle
  {e48e3e6f-09bd-45bb-b58a-5068d6548cca}, !- HVAC Component
  {135a9f1f-c2c9-48ab-bcd5-dde8eaf907e1}; !- Port 1

OS:PortList,
  {1c336d27-216b-4c6d-b409-b5c1dd9385e5}, !- Handle
  {e48e3e6f-09bd-45bb-b58a-5068d6548cca}, !- HVAC Component
  {5e245a8f-27a7-43e2-af4e-fc5d5290224b}; !- Port 1

OS:Sizing:Zone,
  {a78d81a8-bab4-47d2-b0d7-22ebaf4925aa}, !- Handle
  {e48e3e6f-09bd-45bb-b58a-5068d6548cca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {643683bc-100d-4b87-97fd-4c58038860c9}, !- Handle
  Zone - Space 122 Zone HVAC Equipment List, !- Name
  {e48e3e6f-09bd-45bb-b58a-5068d6548cca}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a6976628-62d6-4f0d-a11d-8f540373a108}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8b596f17-71ef-434d-927c-15027f660ed8}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {8cb10af4-102b-45ad-af3d-34f00e7f0037}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {520c41f2-1ade-43c9-80de-72ae605e6afd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {1386f6ff-943d-44f4-8b19-6a2db39c8ab1}, !- Handle
  Zone - Space 123,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ee7894c3-c501-4317-bb80-b6299bd204f8}, !- Zone Air Inlet Port List
  {1dd8b09d-9687-4bf2-9a2a-3df2280e2c16}, !- Zone Air Exhaust Port List
  {8fb40c9c-98f5-44d3-bf8f-c5272d18754e}, !- Zone Air Node Name
  {41511b2f-f5d5-403e-8be5-e41447cbcc89}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b487eb1d-0417-4ade-8590-43dacf611364}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {21463c61-8ad5-4340-8723-d0f68167185c}, !- Handle
  Zone - Space 123 Zone Air Node,         !- Name
  {8fb40c9c-98f5-44d3-bf8f-c5272d18754e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8fb40c9c-98f5-44d3-bf8f-c5272d18754e}, !- Handle
  {1386f6ff-943d-44f4-8b19-6a2db39c8ab1}, !- Source Object
  11,                                     !- Outlet Port
  {21463c61-8ad5-4340-8723-d0f68167185c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee7894c3-c501-4317-bb80-b6299bd204f8}, !- Handle
  {1386f6ff-943d-44f4-8b19-6a2db39c8ab1}, !- HVAC Component
  {8ec76fe7-a4a2-40f2-92ee-a2eb3291ec57}, !- Port 1
  {f9e7bb0b-153b-46e3-a098-99a552b7a5cd}; !- Port 2

OS:PortList,
  {1dd8b09d-9687-4bf2-9a2a-3df2280e2c16}, !- Handle
  {1386f6ff-943d-44f4-8b19-6a2db39c8ab1}, !- HVAC Component
  {973dcc28-1ab3-4091-85a1-8e9d09f42d7d}; !- Port 1

OS:PortList,
  {41511b2f-f5d5-403e-8be5-e41447cbcc89}, !- Handle
  {1386f6ff-943d-44f4-8b19-6a2db39c8ab1}, !- HVAC Component
  {f4dedab4-dda6-4572-b157-3bcf2a6be480}; !- Port 1

OS:Sizing:Zone,
  {053016ca-cde5-42aa-8c76-a9cf64d08219}, !- Handle
  {1386f6ff-943d-44f4-8b19-6a2db39c8ab1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {e5cf8518-f8d9-4712-a728-b40efea9a292}, !- Handle
  Zone - Space 123 Zone HVAC Equipment List, !- Name
  {1386f6ff-943d-44f4-8b19-6a2db39c8ab1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c3742e43-17fc-400c-8d0b-8aea6ce2ac15}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {5d8c205d-cdbb-4378-b545-16792ebd62ef}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {2465a941-7996-4b0c-b75e-b4e161ec528d}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1c2e5919-5b5b-48c2-b03f-1c04925333b4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {31074e8a-c282-463a-8c40-0b1fe44d11ac}, !- Handle
  Zone - Space 201,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0e102390-f038-4fd8-99f7-a603d5311499}, !- Zone Air Inlet Port List
  {73af4d2d-131a-4092-8c17-25d088b2a0e2}, !- Zone Air Exhaust Port List
  {dc0c6d28-bb51-466e-9489-8f406806c09c}, !- Zone Air Node Name
  {0de21a09-90ca-4567-b4c4-ad593051c236}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f95b8921-d69c-49bb-966d-aa3e073860d4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9af17087-5c0e-4855-bdef-9c8d809d4c4b}, !- Handle
  Zone - Space 201 Zone Air Node,         !- Name
  {dc0c6d28-bb51-466e-9489-8f406806c09c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc0c6d28-bb51-466e-9489-8f406806c09c}, !- Handle
  {31074e8a-c282-463a-8c40-0b1fe44d11ac}, !- Source Object
  11,                                     !- Outlet Port
  {9af17087-5c0e-4855-bdef-9c8d809d4c4b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0e102390-f038-4fd8-99f7-a603d5311499}, !- Handle
  {31074e8a-c282-463a-8c40-0b1fe44d11ac}, !- HVAC Component
  {3d4f3a83-cb50-4274-9478-65077864d8df}, !- Port 1
  {927270b0-2ee4-44b3-b174-a4815b5c54d4}; !- Port 2

OS:PortList,
  {73af4d2d-131a-4092-8c17-25d088b2a0e2}, !- Handle
  {31074e8a-c282-463a-8c40-0b1fe44d11ac}, !- HVAC Component
  {051bfa48-8d45-4e47-9f1e-599eb6737cd1}; !- Port 1

OS:PortList,
  {0de21a09-90ca-4567-b4c4-ad593051c236}, !- Handle
  {31074e8a-c282-463a-8c40-0b1fe44d11ac}, !- HVAC Component
  {85d435e7-0fd0-4bce-86d7-ca596c5331fe}; !- Port 1

OS:Sizing:Zone,
  {bb5f651b-bd7b-4376-be02-a18fe87fcf76}, !- Handle
  {31074e8a-c282-463a-8c40-0b1fe44d11ac}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {1968186b-718f-4b7b-ac7c-09a8e42dcced}, !- Handle
  Zone - Space 201 Zone HVAC Equipment List, !- Name
  {31074e8a-c282-463a-8c40-0b1fe44d11ac}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {52cc7bcb-ce09-48d9-bd0d-094780f0b1c9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {84c5d45d-13cf-44b2-b3d1-c8c10d71ef1e}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {e6ede24d-14e7-42fe-9208-1eafa2b988e5}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7c92b91d-5747-4c8d-941b-f7b93cf4333a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {67fae614-8ebc-45d1-af7e-6a9a55a56e38}, !- Handle
  Zone - Space 202,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aee46018-ea22-4d49-a67e-4f37c782fc6f}, !- Zone Air Inlet Port List
  {f6ecdfe2-491f-4ba3-99af-bb2be0bf0615}, !- Zone Air Exhaust Port List
  {2db0b5fe-e783-4f34-a8c0-82de52065abf}, !- Zone Air Node Name
  {15c42e12-9de4-45d4-a947-11b3b3ff4497}, !- Zone Return Air Port List
  {c02fa072-fdde-42cb-bd7e-2b474fed00b7}, !- Primary Daylighting Control Name
  1,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4882f19f-8690-4e93-910d-b20254f27c93}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {91fd3f93-c069-4683-857d-08d829520875}, !- Handle
  Zone - Space 202 Zone Air Node,         !- Name
  {2db0b5fe-e783-4f34-a8c0-82de52065abf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2db0b5fe-e783-4f34-a8c0-82de52065abf}, !- Handle
  {67fae614-8ebc-45d1-af7e-6a9a55a56e38}, !- Source Object
  11,                                     !- Outlet Port
  {91fd3f93-c069-4683-857d-08d829520875}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aee46018-ea22-4d49-a67e-4f37c782fc6f}, !- Handle
  {67fae614-8ebc-45d1-af7e-6a9a55a56e38}, !- HVAC Component
  {1a0c37e7-ea63-42cb-aafc-6b4c3eebcaea}, !- Port 1
  {84b9a487-70ee-4df7-a7b5-d7cbe11f4243}; !- Port 2

OS:PortList,
  {f6ecdfe2-491f-4ba3-99af-bb2be0bf0615}, !- Handle
  {67fae614-8ebc-45d1-af7e-6a9a55a56e38}, !- HVAC Component
  {72cd4db8-8986-477f-922c-41e7f44b5b69}; !- Port 1

OS:PortList,
  {15c42e12-9de4-45d4-a947-11b3b3ff4497}, !- Handle
  {67fae614-8ebc-45d1-af7e-6a9a55a56e38}, !- HVAC Component
  {c8c36dda-c2a8-4c09-87ef-d389fc1d14e4}; !- Port 1

OS:Sizing:Zone,
  {1fb77f3d-a26d-4aca-9a5c-b3cbbc7f9201}, !- Handle
  {67fae614-8ebc-45d1-af7e-6a9a55a56e38}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {0d0d1438-fbba-4e23-ad26-a509d3b437b2}, !- Handle
  Zone - Space 202 Zone HVAC Equipment List, !- Name
  {67fae614-8ebc-45d1-af7e-6a9a55a56e38}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {01d2e143-24b8-4d80-b023-29b768a207f8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {4a3df6d6-ad4f-41a1-a875-6e49abe13f60}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {9878df06-9a48-4773-9417-efddf2966057}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {aab8f3ff-8916-41e2-a487-5e2c569ee100}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {c2754792-6d4c-46a7-9c00-aaf7aabf0332}, !- Handle
  Zone - Space 203,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c000227d-ff0c-41a2-8e51-aa8df6e053b6}, !- Zone Air Inlet Port List
  {6d4b7695-526a-4202-8dd5-3cf7639dbf89}, !- Zone Air Exhaust Port List
  {a1b1ce28-c0c0-487c-be61-7ce1371ce16c}, !- Zone Air Node Name
  {209ef780-7214-4263-86a5-5d2af8d0abb9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cc14b3d0-2a59-4820-8437-812969f35e21}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e16a6722-ff3a-46d2-97fc-8763533ae8c3}, !- Handle
  Zone - Space 203 Zone Air Node,         !- Name
  {a1b1ce28-c0c0-487c-be61-7ce1371ce16c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1b1ce28-c0c0-487c-be61-7ce1371ce16c}, !- Handle
  {c2754792-6d4c-46a7-9c00-aaf7aabf0332}, !- Source Object
  11,                                     !- Outlet Port
  {e16a6722-ff3a-46d2-97fc-8763533ae8c3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c000227d-ff0c-41a2-8e51-aa8df6e053b6}, !- Handle
  {c2754792-6d4c-46a7-9c00-aaf7aabf0332}, !- HVAC Component
  {a94d5623-1432-4185-ad34-3c7a30981802}, !- Port 1
  {644b465f-1528-4362-a42c-a5ed80f65074}; !- Port 2

OS:PortList,
  {6d4b7695-526a-4202-8dd5-3cf7639dbf89}, !- Handle
  {c2754792-6d4c-46a7-9c00-aaf7aabf0332}, !- HVAC Component
  {5b50b0e6-9158-408c-b7b4-0c7f3aee1494}; !- Port 1

OS:PortList,
  {209ef780-7214-4263-86a5-5d2af8d0abb9}, !- Handle
  {c2754792-6d4c-46a7-9c00-aaf7aabf0332}, !- HVAC Component
  {d0cbf666-d293-4a2b-8f35-7ab849f9892e}; !- Port 1

OS:Sizing:Zone,
  {7861bdd4-7234-4faf-91e3-732d4b2d42bd}, !- Handle
  {c2754792-6d4c-46a7-9c00-aaf7aabf0332}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {303112bc-7662-495f-a435-efe90e7267cd}, !- Handle
  Zone - Space 203 Zone HVAC Equipment List, !- Name
  {c2754792-6d4c-46a7-9c00-aaf7aabf0332}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2282d98e-94a5-4e5e-8d6a-b7699060ce79}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a9d638f4-f2c3-4ca3-a169-5678a2a7946d}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {fbc0c2d6-b059-4ae4-a587-f2a219312bf1}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6a289bcf-5645-4de5-943b-6bc130b59e6a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {1a6bda88-d57e-4108-9bd8-1a91f8f02347}, !- Handle
  Zone - Space 204,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac11267f-efe7-4582-8e96-114743f87aa8}, !- Zone Air Inlet Port List
  {2af2d991-2ab1-44f5-a718-7d66aff26fb5}, !- Zone Air Exhaust Port List
  {67407f78-41a1-474c-a40f-9cfc3f456cd5}, !- Zone Air Node Name
  {6c014b2d-e3c0-44e0-b309-d76a3fd1b079}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {126e6863-e107-4834-9ef7-9ef2b591dccd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7229370f-4c2c-448b-afa3-3c1724ef7c6f}, !- Handle
  Zone - Space 204 Zone Air Node,         !- Name
  {67407f78-41a1-474c-a40f-9cfc3f456cd5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67407f78-41a1-474c-a40f-9cfc3f456cd5}, !- Handle
  {1a6bda88-d57e-4108-9bd8-1a91f8f02347}, !- Source Object
  11,                                     !- Outlet Port
  {7229370f-4c2c-448b-afa3-3c1724ef7c6f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac11267f-efe7-4582-8e96-114743f87aa8}, !- Handle
  {1a6bda88-d57e-4108-9bd8-1a91f8f02347}, !- HVAC Component
  {2ca5b1e2-38cf-4d0f-8719-e15c9312abcd}, !- Port 1
  {739be3e0-8b68-4b28-86a2-647eb7ed1d6d}; !- Port 2

OS:PortList,
  {2af2d991-2ab1-44f5-a718-7d66aff26fb5}, !- Handle
  {1a6bda88-d57e-4108-9bd8-1a91f8f02347}, !- HVAC Component
  {1bdecd09-9b50-4ec9-a3a9-6f2a818d0e55}; !- Port 1

OS:PortList,
  {6c014b2d-e3c0-44e0-b309-d76a3fd1b079}, !- Handle
  {1a6bda88-d57e-4108-9bd8-1a91f8f02347}, !- HVAC Component
  {8f6c5162-5a69-4929-9709-b303003ef3fa}; !- Port 1

OS:Sizing:Zone,
  {158bd19b-27f0-4dc2-bb09-c8912f287dde}, !- Handle
  {1a6bda88-d57e-4108-9bd8-1a91f8f02347}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {6d40123a-4487-4348-ac6a-07e780c19df0}, !- Handle
  Zone - Space 204 Zone HVAC Equipment List, !- Name
  {1a6bda88-d57e-4108-9bd8-1a91f8f02347}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {85b62bb8-6131-47fd-8aae-97bb12a119e2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {1c5fde31-9378-4fb7-8819-ed5da562e9b2}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {6cec60eb-2f60-4ee4-aedf-c2f8f02f575d}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2134999f-1843-41f6-86d4-561c99298d8f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {b37b7654-a5b4-4fc5-bbea-f88f39c948eb}, !- Handle
  Zone - Space 205,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44060d65-0940-4ba9-9836-7b687692508f}, !- Zone Air Inlet Port List
  {2c8e177a-c695-47ce-aa0b-910c349b6490}, !- Zone Air Exhaust Port List
  {72b49ca6-adea-4dfc-a16e-f495f1dfbb6f}, !- Zone Air Node Name
  {715ab066-59c1-4921-987f-9099bd16b2c6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {17f363ab-5bd1-442c-bdce-72636b104c6d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {167c3bd3-6e4c-460f-a3d9-fc54421df607}, !- Handle
  Zone - Space 205 Zone Air Node,         !- Name
  {72b49ca6-adea-4dfc-a16e-f495f1dfbb6f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72b49ca6-adea-4dfc-a16e-f495f1dfbb6f}, !- Handle
  {b37b7654-a5b4-4fc5-bbea-f88f39c948eb}, !- Source Object
  11,                                     !- Outlet Port
  {167c3bd3-6e4c-460f-a3d9-fc54421df607}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44060d65-0940-4ba9-9836-7b687692508f}, !- Handle
  {b37b7654-a5b4-4fc5-bbea-f88f39c948eb}, !- HVAC Component
  {2f3f066f-8446-4d91-940e-1380b4bf38e4}, !- Port 1
  {1fae6991-c983-4688-b2f1-44f7210a2146}; !- Port 2

OS:PortList,
  {2c8e177a-c695-47ce-aa0b-910c349b6490}, !- Handle
  {b37b7654-a5b4-4fc5-bbea-f88f39c948eb}, !- HVAC Component
  {36931cc7-c045-496e-8f04-31710f6852a9}; !- Port 1

OS:PortList,
  {715ab066-59c1-4921-987f-9099bd16b2c6}, !- Handle
  {b37b7654-a5b4-4fc5-bbea-f88f39c948eb}, !- HVAC Component
  {41b88468-9a1c-46f2-a88f-2b1078fa1149}; !- Port 1

OS:Sizing:Zone,
  {9fe628d8-e285-43b9-9516-f61f09c87733}, !- Handle
  {b37b7654-a5b4-4fc5-bbea-f88f39c948eb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {0198bda3-02c9-43b0-ad73-b0e397ec5aa1}, !- Handle
  Zone - Space 205 Zone HVAC Equipment List, !- Name
  {b37b7654-a5b4-4fc5-bbea-f88f39c948eb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2757f0c0-4690-43ef-af31-411b35e23f0e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {c6360b7e-97b5-431f-a92f-ba2fe267095d}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {e5691878-630c-4c65-bf57-f4e884887a36}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {40185f2f-7330-43e0-a8b5-c189fec98031}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {790aa998-08ec-4d9b-8aa0-40c2e2e9a4a2}, !- Handle
  Zone - Space 206,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b97b1203-d9d1-4bbb-b780-2d2fde91ade3}, !- Zone Air Inlet Port List
  {82c0885c-dcb3-4773-8a21-5c18b7fa418c}, !- Zone Air Exhaust Port List
  {949a8681-dc49-4285-9954-098b4f4aa1fc}, !- Zone Air Node Name
  {d67e90ee-841e-47d8-9b1d-f28d5973c9a6}, !- Zone Return Air Port List
  {523972d5-23fb-41ff-a43e-b2b5e4fe245e}, !- Primary Daylighting Control Name
  0.870175438596491,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {15b9796c-6066-41b9-b8ed-cbb6b7b1858f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {850952d2-8fb8-403b-946f-1246a77eb721}, !- Handle
  Zone - Space 206 Zone Air Node,         !- Name
  {949a8681-dc49-4285-9954-098b4f4aa1fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {949a8681-dc49-4285-9954-098b4f4aa1fc}, !- Handle
  {790aa998-08ec-4d9b-8aa0-40c2e2e9a4a2}, !- Source Object
  11,                                     !- Outlet Port
  {850952d2-8fb8-403b-946f-1246a77eb721}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b97b1203-d9d1-4bbb-b780-2d2fde91ade3}, !- Handle
  {790aa998-08ec-4d9b-8aa0-40c2e2e9a4a2}, !- HVAC Component
  {55c850c8-3942-4b70-b54d-11f0e6abc82a}, !- Port 1
  {0aa9a87e-b5fc-4dd1-9871-eb96805e8285}; !- Port 2

OS:PortList,
  {82c0885c-dcb3-4773-8a21-5c18b7fa418c}, !- Handle
  {790aa998-08ec-4d9b-8aa0-40c2e2e9a4a2}, !- HVAC Component
  {39339752-428d-48ec-a9d6-07b20420d152}; !- Port 1

OS:PortList,
  {d67e90ee-841e-47d8-9b1d-f28d5973c9a6}, !- Handle
  {790aa998-08ec-4d9b-8aa0-40c2e2e9a4a2}, !- HVAC Component
  {7633ca6a-34d1-4e5b-93a2-64085e240bdc}; !- Port 1

OS:Sizing:Zone,
  {63604253-a09e-4873-8500-7e55e4a8ff88}, !- Handle
  {790aa998-08ec-4d9b-8aa0-40c2e2e9a4a2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {da6c53eb-2f32-4ba5-85ef-c96150969b3c}, !- Handle
  Zone - Space 206 Zone HVAC Equipment List, !- Name
  {790aa998-08ec-4d9b-8aa0-40c2e2e9a4a2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0c062bb2-26b9-45b9-b355-ff518e887554}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {bdd179ee-0d4c-4d94-a221-c2611824ab14}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {0d840846-26d2-48da-95b0-10c7544b65f7}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ac20a20d-1427-4c9d-b476-992788966208}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {de2513a8-7322-4b14-8ea2-fbb6ab02e82e}, !- Handle
  Zone - Space 207,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b269ff7-840c-4b71-be8c-1d47a7ffec16}, !- Zone Air Inlet Port List
  {e9f7d57a-0220-48dd-8020-a2fe406647d5}, !- Zone Air Exhaust Port List
  {190c254b-ee18-47d0-850a-8a90aed5a9e3}, !- Zone Air Node Name
  {2867bc9c-f822-47af-9208-c57ab35eb689}, !- Zone Return Air Port List
  {92f5ed58-1344-4380-8856-fef1229186f4}, !- Primary Daylighting Control Name
  0.871005917159763,                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3511dee3-0ed2-4f61-91b6-e7bbc6c57cfa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc853d16-bf20-44fc-be78-845db82a6ef1}, !- Handle
  Zone - Space 207 Zone Air Node,         !- Name
  {190c254b-ee18-47d0-850a-8a90aed5a9e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {190c254b-ee18-47d0-850a-8a90aed5a9e3}, !- Handle
  {de2513a8-7322-4b14-8ea2-fbb6ab02e82e}, !- Source Object
  11,                                     !- Outlet Port
  {bc853d16-bf20-44fc-be78-845db82a6ef1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b269ff7-840c-4b71-be8c-1d47a7ffec16}, !- Handle
  {de2513a8-7322-4b14-8ea2-fbb6ab02e82e}, !- HVAC Component
  {711aed1e-b259-4329-9ac8-624b305ecb65}, !- Port 1
  {4074c900-8749-489b-be0b-d9fa78798b76}; !- Port 2

OS:PortList,
  {e9f7d57a-0220-48dd-8020-a2fe406647d5}, !- Handle
  {de2513a8-7322-4b14-8ea2-fbb6ab02e82e}, !- HVAC Component
  {6fc24c1b-8e1e-4ed3-ac6e-57af4430cd82}; !- Port 1

OS:PortList,
  {2867bc9c-f822-47af-9208-c57ab35eb689}, !- Handle
  {de2513a8-7322-4b14-8ea2-fbb6ab02e82e}, !- HVAC Component
  {13a41301-d3fb-4e8b-a4d8-e148f19fb04a}; !- Port 1

OS:Sizing:Zone,
  {09554852-1d4a-4839-8e1d-0ac55daaedfc}, !- Handle
  {de2513a8-7322-4b14-8ea2-fbb6ab02e82e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {dce430d4-b4da-4c04-9fcb-033263906663}, !- Handle
  Zone - Space 207 Zone HVAC Equipment List, !- Name
  {de2513a8-7322-4b14-8ea2-fbb6ab02e82e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {39d2e550-a21b-486a-9bbb-b41dc428cab1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {f93343ee-aefc-4dec-8f5a-285b6348ced3}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {877a24c7-0db3-4162-b0de-d98b21e5a9ca}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5c0932ef-4e13-4d89-812f-dce6d746ed1a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {4138f0ed-e2a5-4332-b615-da02231015b7}, !- Handle
  Zone - Space 208,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83d75199-9bf0-4c50-80a3-649c79a4bb34}, !- Zone Air Inlet Port List
  {2914684f-831c-453e-9616-9ace529b5e93}, !- Zone Air Exhaust Port List
  {6f249b62-3a50-4f96-ba58-7bdba7bcec4b}, !- Zone Air Node Name
  {1eda9548-f971-4be3-85f1-75418a75b36f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f5559164-161a-4da9-85a8-7ffc2c173eea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {51457ee5-f801-4715-9ceb-7a1999b811db}, !- Handle
  Zone - Space 208 Zone Air Node,         !- Name
  {6f249b62-3a50-4f96-ba58-7bdba7bcec4b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f249b62-3a50-4f96-ba58-7bdba7bcec4b}, !- Handle
  {4138f0ed-e2a5-4332-b615-da02231015b7}, !- Source Object
  11,                                     !- Outlet Port
  {51457ee5-f801-4715-9ceb-7a1999b811db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83d75199-9bf0-4c50-80a3-649c79a4bb34}, !- Handle
  {4138f0ed-e2a5-4332-b615-da02231015b7}, !- HVAC Component
  {2e04a1f2-6585-4f38-8d6f-dbb30dbecbad}, !- Port 1
  {08ab7441-4675-42c4-b287-1a1e736b2c78}; !- Port 2

OS:PortList,
  {2914684f-831c-453e-9616-9ace529b5e93}, !- Handle
  {4138f0ed-e2a5-4332-b615-da02231015b7}, !- HVAC Component
  {0e67b271-7f55-402e-9bf5-f89c7ba97340}; !- Port 1

OS:PortList,
  {1eda9548-f971-4be3-85f1-75418a75b36f}, !- Handle
  {4138f0ed-e2a5-4332-b615-da02231015b7}, !- HVAC Component
  {186c55ab-e9a3-4578-8740-269a45aa4391}; !- Port 1

OS:Sizing:Zone,
  {87c88b15-102b-41ff-887c-01cd4e45a787}, !- Handle
  {4138f0ed-e2a5-4332-b615-da02231015b7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {f823838f-19ce-4c3e-9c41-d6bf5d2954ae}, !- Handle
  Zone - Space 208 Zone HVAC Equipment List, !- Name
  {4138f0ed-e2a5-4332-b615-da02231015b7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {80e304d5-52ac-4f0c-8c8a-c00e1f84a95d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {362bd410-e133-4e28-80cd-1d4b1eb33ebc}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {76e0ca2a-e91e-4750-90b6-991ee58ea743}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {eedd52a6-61fd-4719-837e-45a4670ab033}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {25051750-33dd-4b02-ac4a-f94148d0c54c}, !- Handle
  Zone - Space 209,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ae28bf7-cbee-430f-9620-cc21b02d697e}, !- Zone Air Inlet Port List
  {2a266bfc-038c-4206-9e3d-a323fc611cab}, !- Zone Air Exhaust Port List
  {589f2e9c-1649-4916-b49e-9f4e2631ddf5}, !- Zone Air Node Name
  {acfb77a4-aacd-4791-acaa-6bfd461f28ad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {46d3f4a4-2613-4ae5-bbbf-d1545bb9f6d8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c546859-6013-4bef-87cb-68e9270f9e0b}, !- Handle
  Zone - Space 209 Zone Air Node,         !- Name
  {589f2e9c-1649-4916-b49e-9f4e2631ddf5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {589f2e9c-1649-4916-b49e-9f4e2631ddf5}, !- Handle
  {25051750-33dd-4b02-ac4a-f94148d0c54c}, !- Source Object
  11,                                     !- Outlet Port
  {8c546859-6013-4bef-87cb-68e9270f9e0b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ae28bf7-cbee-430f-9620-cc21b02d697e}, !- Handle
  {25051750-33dd-4b02-ac4a-f94148d0c54c}, !- HVAC Component
  {65e5fd61-3fcf-44bc-baa3-2012f1a84924}; !- Port 1

OS:PortList,
  {2a266bfc-038c-4206-9e3d-a323fc611cab}, !- Handle
  {25051750-33dd-4b02-ac4a-f94148d0c54c}, !- HVAC Component
  {80639540-b922-47b6-a088-154ad9a720ea}; !- Port 1

OS:PortList,
  {acfb77a4-aacd-4791-acaa-6bfd461f28ad}, !- Handle
  {25051750-33dd-4b02-ac4a-f94148d0c54c}; !- HVAC Component

OS:Sizing:Zone,
  {03b7a184-5b3b-4dd5-80ea-8fc063cd6ab6}, !- Handle
  {25051750-33dd-4b02-ac4a-f94148d0c54c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {43889769-5000-4b45-b009-d855caf72793}, !- Handle
  Zone - Space 209 Zone HVAC Equipment List, !- Name
  {25051750-33dd-4b02-ac4a-f94148d0c54c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2453e790-447a-4b87-8e40-6ed3e4e34c80}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {115af572-3f1f-4181-b4b9-32afb93c5cdf}, !- Handle
  Zone - Space 210,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00a03ad3-dcb6-480e-a6f4-fd1e11a07caf}, !- Zone Air Inlet Port List
  {d3e46703-b128-42de-b691-ec9c6b4eebbf}, !- Zone Air Exhaust Port List
  {60d24ccc-1bbd-4280-8412-e8658b93f732}, !- Zone Air Node Name
  {99b28001-386a-4fbb-9fe8-ae06f237bbe0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3cacd7d9-345b-4ff0-a65b-fad2e0207643}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2d79d2f2-1134-43a6-8a68-7ac7f7de85d7}, !- Handle
  Zone - Space 210 Zone Air Node,         !- Name
  {60d24ccc-1bbd-4280-8412-e8658b93f732}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60d24ccc-1bbd-4280-8412-e8658b93f732}, !- Handle
  {115af572-3f1f-4181-b4b9-32afb93c5cdf}, !- Source Object
  11,                                     !- Outlet Port
  {2d79d2f2-1134-43a6-8a68-7ac7f7de85d7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00a03ad3-dcb6-480e-a6f4-fd1e11a07caf}, !- Handle
  {115af572-3f1f-4181-b4b9-32afb93c5cdf}, !- HVAC Component
  {57864526-2645-4757-8e20-8f3e8ea89d5c}; !- Port 1

OS:PortList,
  {d3e46703-b128-42de-b691-ec9c6b4eebbf}, !- Handle
  {115af572-3f1f-4181-b4b9-32afb93c5cdf}, !- HVAC Component
  {a4b5657f-bbc2-46ff-a80d-cfcb0f9d3574}; !- Port 1

OS:PortList,
  {99b28001-386a-4fbb-9fe8-ae06f237bbe0}, !- Handle
  {115af572-3f1f-4181-b4b9-32afb93c5cdf}; !- HVAC Component

OS:Sizing:Zone,
  {2f63993d-9aa0-4493-84ab-92c6768c0ac2}, !- Handle
  {115af572-3f1f-4181-b4b9-32afb93c5cdf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {adfa3b2e-18da-45d1-8273-afa4a5e3d070}, !- Handle
  Zone - Space 210 Zone HVAC Equipment List, !- Name
  {115af572-3f1f-4181-b4b9-32afb93c5cdf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6b31b69c-cb93-42e8-acbc-7dc34079412b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {d23142fb-fc8a-42b0-a90c-398a024b3b8a}, !- Handle
  Zone - Space 211,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {43b8e191-af32-4c8b-8058-326c93de235b}, !- Zone Air Inlet Port List
  {3cfb2dfb-ef2f-46ac-a128-ad5aa879c103}, !- Zone Air Exhaust Port List
  {e7f5c2cb-b708-44d9-b804-c588a59a5c97}, !- Zone Air Node Name
  {138e2d71-eeb4-49d7-b61c-d5a4e34cf420}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a6ca7a4b-d42a-41d6-8dc5-0abc02f5377a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36d3f249-3ece-41fa-b6bf-0950ce72c68e}, !- Handle
  Zone - Space 211 Zone Air Node,         !- Name
  {e7f5c2cb-b708-44d9-b804-c588a59a5c97}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7f5c2cb-b708-44d9-b804-c588a59a5c97}, !- Handle
  {d23142fb-fc8a-42b0-a90c-398a024b3b8a}, !- Source Object
  11,                                     !- Outlet Port
  {36d3f249-3ece-41fa-b6bf-0950ce72c68e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {43b8e191-af32-4c8b-8058-326c93de235b}, !- Handle
  {d23142fb-fc8a-42b0-a90c-398a024b3b8a}, !- HVAC Component
  {dc546df7-c9af-472e-a737-ea81af6bff0a}; !- Port 1

OS:PortList,
  {3cfb2dfb-ef2f-46ac-a128-ad5aa879c103}, !- Handle
  {d23142fb-fc8a-42b0-a90c-398a024b3b8a}, !- HVAC Component
  {e149a234-9441-482c-8697-4a1d848a66bd}; !- Port 1

OS:PortList,
  {138e2d71-eeb4-49d7-b61c-d5a4e34cf420}, !- Handle
  {d23142fb-fc8a-42b0-a90c-398a024b3b8a}; !- HVAC Component

OS:Sizing:Zone,
  {4c989e28-d494-419a-b1bd-2145597fcb0b}, !- Handle
  {d23142fb-fc8a-42b0-a90c-398a024b3b8a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {f2b46881-6d80-42bc-abb3-b3b441597c49}, !- Handle
  Zone - Space 211 Zone HVAC Equipment List, !- Name
  {d23142fb-fc8a-42b0-a90c-398a024b3b8a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5c6262f4-6a3d-48b9-be42-17ed42adb72c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {7d8a9bb2-f19d-4078-800f-a720813b50c3}, !- Handle
  Zone - Space 212,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c57c77c0-04d7-47a6-93ac-60978923d1f4}, !- Zone Air Inlet Port List
  {88a47ff7-360f-421d-9821-3b02184f0894}, !- Zone Air Exhaust Port List
  {2491cb4c-055f-4546-8e57-1e06ddab7b86}, !- Zone Air Node Name
  {abdf4a81-363a-4b3d-afff-9b1da23149d1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {459f1d95-80a8-4831-9185-eb7944c21bbd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ca873ce3-f4ac-4d3c-8d1f-8e215ca82b72}, !- Handle
  Zone - Space 212 Zone Air Node,         !- Name
  {2491cb4c-055f-4546-8e57-1e06ddab7b86}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2491cb4c-055f-4546-8e57-1e06ddab7b86}, !- Handle
  {7d8a9bb2-f19d-4078-800f-a720813b50c3}, !- Source Object
  11,                                     !- Outlet Port
  {ca873ce3-f4ac-4d3c-8d1f-8e215ca82b72}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c57c77c0-04d7-47a6-93ac-60978923d1f4}, !- Handle
  {7d8a9bb2-f19d-4078-800f-a720813b50c3}, !- HVAC Component
  {54dd8756-03c5-4d23-9b7b-d79e3d9e413b}, !- Port 1
  {b2a6a288-681d-467c-b075-6afd224d7c09}; !- Port 2

OS:PortList,
  {88a47ff7-360f-421d-9821-3b02184f0894}, !- Handle
  {7d8a9bb2-f19d-4078-800f-a720813b50c3}, !- HVAC Component
  {a20cf263-14fa-407a-bfb4-933891c2ec75}; !- Port 1

OS:PortList,
  {abdf4a81-363a-4b3d-afff-9b1da23149d1}, !- Handle
  {7d8a9bb2-f19d-4078-800f-a720813b50c3}, !- HVAC Component
  {3bdb54de-6936-4f2f-bca3-13dd6ecd62df}; !- Port 1

OS:Sizing:Zone,
  {0aa60d17-862c-4e7d-a1d0-1161dcdf022a}, !- Handle
  {7d8a9bb2-f19d-4078-800f-a720813b50c3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {85f6f084-142c-4879-949a-981ab24cc6ff}, !- Handle
  Zone - Space 212 Zone HVAC Equipment List, !- Name
  {7d8a9bb2-f19d-4078-800f-a720813b50c3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e6ef3bc2-0a2c-4c86-97b7-0bf301a174a6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0a3a7194-81fb-425a-bd36-80e8bc6fd0de}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {9a1af95a-c62a-43a6-a17c-90578568f050}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {350cd12a-aae7-441d-99a5-d04d6e68cfbd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {0768f5fc-3248-4795-a223-8f0114eef738}, !- Handle
  Zone - Space 213,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4206a678-f514-4d3c-9252-f619ae6b7d08}, !- Zone Air Inlet Port List
  {0160d64d-44a1-49b7-a45f-861123faa0e4}, !- Zone Air Exhaust Port List
  {5068703e-47cb-43f3-814e-29c6c7151c10}, !- Zone Air Node Name
  {30798275-f77f-4130-99c2-381519d785e8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2d12ecea-db2a-4662-bba2-da8f160c4977}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b8061ab-cb77-4750-bdd8-a12309f186c1}, !- Handle
  Zone - Space 213 Zone Air Node,         !- Name
  {5068703e-47cb-43f3-814e-29c6c7151c10}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5068703e-47cb-43f3-814e-29c6c7151c10}, !- Handle
  {0768f5fc-3248-4795-a223-8f0114eef738}, !- Source Object
  11,                                     !- Outlet Port
  {1b8061ab-cb77-4750-bdd8-a12309f186c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4206a678-f514-4d3c-9252-f619ae6b7d08}, !- Handle
  {0768f5fc-3248-4795-a223-8f0114eef738}, !- HVAC Component
  {b9b7dc33-4fc0-4fe7-a1a3-26a62417e465}; !- Port 1

OS:PortList,
  {0160d64d-44a1-49b7-a45f-861123faa0e4}, !- Handle
  {0768f5fc-3248-4795-a223-8f0114eef738}, !- HVAC Component
  {59bb22b3-b42a-4403-96de-b69f8540be5e}; !- Port 1

OS:PortList,
  {30798275-f77f-4130-99c2-381519d785e8}, !- Handle
  {0768f5fc-3248-4795-a223-8f0114eef738}; !- HVAC Component

OS:Sizing:Zone,
  {8216ebcb-c95e-4d59-8bcf-49ae4b6bf21b}, !- Handle
  {0768f5fc-3248-4795-a223-8f0114eef738}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {d7aad3f0-afa5-4e31-9aa1-bbe1915e12dd}, !- Handle
  Zone - Space 213 Zone HVAC Equipment List, !- Name
  {0768f5fc-3248-4795-a223-8f0114eef738}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c0b20f28-cabd-4bef-8e8b-5e6ff0e6421a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {8988e42f-8ce4-4901-a9b1-d7a661cbf543}, !- Handle
  Zone - Space 214,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4bae6e9d-20bf-4af8-9d99-af9e29a00389}, !- Zone Air Inlet Port List
  {24bc7fd1-b0ab-4afd-9a31-5077e953a7ac}, !- Zone Air Exhaust Port List
  {9b31fbfd-e227-47e3-813e-27b777f0efa6}, !- Zone Air Node Name
  {e0cf4003-8a52-4cde-ba5b-99eeabd842bc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8a202edc-5afe-4017-9a5c-602104e1f264}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {24a80865-999f-4bda-93b1-652d0db72783}, !- Handle
  Zone - Space 214 Zone Air Node,         !- Name
  {9b31fbfd-e227-47e3-813e-27b777f0efa6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9b31fbfd-e227-47e3-813e-27b777f0efa6}, !- Handle
  {8988e42f-8ce4-4901-a9b1-d7a661cbf543}, !- Source Object
  11,                                     !- Outlet Port
  {24a80865-999f-4bda-93b1-652d0db72783}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4bae6e9d-20bf-4af8-9d99-af9e29a00389}, !- Handle
  {8988e42f-8ce4-4901-a9b1-d7a661cbf543}, !- HVAC Component
  {cd46a718-6b22-468d-ad66-fd41b74e4dfa}; !- Port 1

OS:PortList,
  {24bc7fd1-b0ab-4afd-9a31-5077e953a7ac}, !- Handle
  {8988e42f-8ce4-4901-a9b1-d7a661cbf543}, !- HVAC Component
  {2f26dd48-5dc2-4148-8802-7bfcbbc20ed8}; !- Port 1

OS:PortList,
  {e0cf4003-8a52-4cde-ba5b-99eeabd842bc}, !- Handle
  {8988e42f-8ce4-4901-a9b1-d7a661cbf543}; !- HVAC Component

OS:Sizing:Zone,
  {6e3015e7-20e1-49f9-b1fe-71faf8413bfa}, !- Handle
  {8988e42f-8ce4-4901-a9b1-d7a661cbf543}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {f329c308-5d1d-4132-876c-1c6e5102bb5d}, !- Handle
  Zone - Space 214 Zone HVAC Equipment List, !- Name
  {8988e42f-8ce4-4901-a9b1-d7a661cbf543}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cc1a794e-ee69-43af-8110-06bfba933b7c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {7e82d095-a0c1-4278-9531-ed740f107394}, !- Handle
  Zone - Space 215,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c04d4407-0855-4b91-9682-a9894a6a0820}, !- Zone Air Inlet Port List
  {189abc7f-83b6-4b34-86ca-0c2c72c9d7cb}, !- Zone Air Exhaust Port List
  {3ac12e2b-2595-492f-9fdf-ec11d67f222a}, !- Zone Air Node Name
  {95dc7248-c0ac-4e46-bf7b-8f1375147504}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {21a64c3c-f86c-48ab-9e77-593f13e0c85d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da051616-a029-4791-9dd7-05a3643865f0}, !- Handle
  Zone - Space 215 Zone Air Node,         !- Name
  {3ac12e2b-2595-492f-9fdf-ec11d67f222a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ac12e2b-2595-492f-9fdf-ec11d67f222a}, !- Handle
  {7e82d095-a0c1-4278-9531-ed740f107394}, !- Source Object
  11,                                     !- Outlet Port
  {da051616-a029-4791-9dd7-05a3643865f0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c04d4407-0855-4b91-9682-a9894a6a0820}, !- Handle
  {7e82d095-a0c1-4278-9531-ed740f107394}, !- HVAC Component
  {9bdd5b28-aca9-4bb8-bd7e-9fd327ea509e}, !- Port 1
  {95b81a50-8ffd-4005-887a-35fe5759def4}; !- Port 2

OS:PortList,
  {189abc7f-83b6-4b34-86ca-0c2c72c9d7cb}, !- Handle
  {7e82d095-a0c1-4278-9531-ed740f107394}, !- HVAC Component
  {2edec40b-e7df-4758-ac16-ef9ed2659253}; !- Port 1

OS:PortList,
  {95dc7248-c0ac-4e46-bf7b-8f1375147504}, !- Handle
  {7e82d095-a0c1-4278-9531-ed740f107394}, !- HVAC Component
  {04a9ca8f-0dc7-45b8-9035-36a1d8116649}; !- Port 1

OS:Sizing:Zone,
  {e64fb143-b429-4449-bcc5-c08fbdce42fa}, !- Handle
  {7e82d095-a0c1-4278-9531-ed740f107394}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {7585a23f-17fc-41fb-8b33-59bda5532b09}, !- Handle
  Zone - Space 215 Zone HVAC Equipment List, !- Name
  {7e82d095-a0c1-4278-9531-ed740f107394}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fee49e22-1552-422c-bfc9-39220d24e135}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3aa6b2d0-4807-4583-ac6b-fc30d999421e}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {5b599eba-191b-4104-ba2c-cb7fb2df47d4}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0d125f54-3704-408c-a6ba-4b2c022a6c1f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {9d22f513-035b-46ee-8c49-b41be803b131}, !- Handle
  Zone - Space 216,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ba424098-3cb5-4d5a-a2bd-bf34dd7bb292}, !- Zone Air Inlet Port List
  {be1c8407-8bf2-45a6-8d92-31e072770104}, !- Zone Air Exhaust Port List
  {7cba3a78-c962-45fe-9b68-cd09ca6e61d6}, !- Zone Air Node Name
  {965bd368-c233-4f37-99a9-7561032608b9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a5ff1d85-728b-4d52-aa42-1dacff071966}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a3bef15d-fb23-459e-a7a8-d7a137f4d77e}, !- Handle
  Zone - Space 216 Zone Air Node,         !- Name
  {7cba3a78-c962-45fe-9b68-cd09ca6e61d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7cba3a78-c962-45fe-9b68-cd09ca6e61d6}, !- Handle
  {9d22f513-035b-46ee-8c49-b41be803b131}, !- Source Object
  11,                                     !- Outlet Port
  {a3bef15d-fb23-459e-a7a8-d7a137f4d77e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba424098-3cb5-4d5a-a2bd-bf34dd7bb292}, !- Handle
  {9d22f513-035b-46ee-8c49-b41be803b131}, !- HVAC Component
  {845f5623-1a74-4925-87cb-6832971aa242}, !- Port 1
  {dd0f6c7f-6915-48ae-aa3f-963d9dcb3581}; !- Port 2

OS:PortList,
  {be1c8407-8bf2-45a6-8d92-31e072770104}, !- Handle
  {9d22f513-035b-46ee-8c49-b41be803b131}, !- HVAC Component
  {a7933977-ad87-4f0d-9663-7743cf516131}; !- Port 1

OS:PortList,
  {965bd368-c233-4f37-99a9-7561032608b9}, !- Handle
  {9d22f513-035b-46ee-8c49-b41be803b131}, !- HVAC Component
  {1649e29c-80bb-4515-91d6-8177a2ed557a}; !- Port 1

OS:Sizing:Zone,
  {c544931e-1f49-4299-8afe-7fed2d7b5965}, !- Handle
  {9d22f513-035b-46ee-8c49-b41be803b131}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {78ca6911-0150-451d-96f2-430d6a69eb77}, !- Handle
  Zone - Space 216 Zone HVAC Equipment List, !- Name
  {9d22f513-035b-46ee-8c49-b41be803b131}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4b472731-0ba2-4dbe-b332-6a0080c01c47}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {2fdc08e3-2135-4794-b56d-63622bd404bb}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {20367017-e66d-4f80-88cc-0c0c49f02862}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {38d3f5db-3ba3-4fc2-9e9a-aa2bbb56ff6d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {55893167-a7e8-44bc-8584-82d747fe0354}, !- Handle
  Zone - Space 217,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41b67886-b066-4468-aff2-ca3745f403ad}, !- Zone Air Inlet Port List
  {8e30b795-620e-4865-8b58-d4bf23940873}, !- Zone Air Exhaust Port List
  {4bacba57-f712-489b-ad34-32d7d9e226dd}, !- Zone Air Node Name
  {bb44b5b7-f27b-4b56-8d3f-3b7e7fd14df7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {89887c83-4ed9-4c3e-807b-7b7431d786f7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ddc14ed4-38b4-4091-8c61-2ce9befaa0dc}, !- Handle
  Zone - Space 217 Zone Air Node,         !- Name
  {4bacba57-f712-489b-ad34-32d7d9e226dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4bacba57-f712-489b-ad34-32d7d9e226dd}, !- Handle
  {55893167-a7e8-44bc-8584-82d747fe0354}, !- Source Object
  11,                                     !- Outlet Port
  {ddc14ed4-38b4-4091-8c61-2ce9befaa0dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41b67886-b066-4468-aff2-ca3745f403ad}, !- Handle
  {55893167-a7e8-44bc-8584-82d747fe0354}, !- HVAC Component
  {55513c56-e833-412d-88d8-cf9de7896e51}, !- Port 1
  {6c33901d-1ec5-4414-8f62-f7adeff1024b}; !- Port 2

OS:PortList,
  {8e30b795-620e-4865-8b58-d4bf23940873}, !- Handle
  {55893167-a7e8-44bc-8584-82d747fe0354}, !- HVAC Component
  {1fff55f7-2338-49b6-bcae-2439c1b95f6a}; !- Port 1

OS:PortList,
  {bb44b5b7-f27b-4b56-8d3f-3b7e7fd14df7}, !- Handle
  {55893167-a7e8-44bc-8584-82d747fe0354}, !- HVAC Component
  {ef794d10-0597-4481-9ddd-b9776d674743}; !- Port 1

OS:Sizing:Zone,
  {a34f44a3-8c38-41c3-b56a-7783561c6c42}, !- Handle
  {55893167-a7e8-44bc-8584-82d747fe0354}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {9dcb7610-7fed-40d6-8d22-43a3f1cc316e}, !- Handle
  Zone - Space 217 Zone HVAC Equipment List, !- Name
  {55893167-a7e8-44bc-8584-82d747fe0354}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c079256a-d288-433c-842a-fd9342d8c0e7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {feea608f-eb8c-4327-826c-740dc955567c}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {1f93202a-bb79-4a7f-b2db-fe1092cc4087}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bcdbd070-a770-4cfb-85c6-77650a976b75}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {a3a42ab9-cfcd-4cf2-97c0-85cfa958545b}, !- Handle
  Zone - Space 218,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {49aaf4ec-4b43-4369-96ec-0daad0eb4e9c}, !- Zone Air Inlet Port List
  {6e191f5d-e0b0-46cb-b339-d955e35d7b2f}, !- Zone Air Exhaust Port List
  {4c15f31b-81d2-4e2b-90b0-dbc68abc56d5}, !- Zone Air Node Name
  {97eb064a-0b4c-4124-8bfd-835535406673}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1dce1a1c-5372-4117-b929-6ad433af2bb4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a375922a-c3f9-48d0-ac8a-e5e96ed97b9d}, !- Handle
  Zone - Space 218 Zone Air Node,         !- Name
  {4c15f31b-81d2-4e2b-90b0-dbc68abc56d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c15f31b-81d2-4e2b-90b0-dbc68abc56d5}, !- Handle
  {a3a42ab9-cfcd-4cf2-97c0-85cfa958545b}, !- Source Object
  11,                                     !- Outlet Port
  {a375922a-c3f9-48d0-ac8a-e5e96ed97b9d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49aaf4ec-4b43-4369-96ec-0daad0eb4e9c}, !- Handle
  {a3a42ab9-cfcd-4cf2-97c0-85cfa958545b}, !- HVAC Component
  {9556b707-2c54-42e0-9342-1a2199d34588}, !- Port 1
  {39094391-1b4d-4bc1-ae0b-e76a7958226b}; !- Port 2

OS:PortList,
  {6e191f5d-e0b0-46cb-b339-d955e35d7b2f}, !- Handle
  {a3a42ab9-cfcd-4cf2-97c0-85cfa958545b}, !- HVAC Component
  {9a5fdd25-9961-4e2a-bbae-f1457576d095}; !- Port 1

OS:PortList,
  {97eb064a-0b4c-4124-8bfd-835535406673}, !- Handle
  {a3a42ab9-cfcd-4cf2-97c0-85cfa958545b}, !- HVAC Component
  {9f3a0f46-e500-4d54-ba11-d9d6a77375cd}; !- Port 1

OS:Sizing:Zone,
  {fbab794a-8676-43e8-b3b6-34c1c6f4d60e}, !- Handle
  {a3a42ab9-cfcd-4cf2-97c0-85cfa958545b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {090e946e-11e3-4e4b-aad0-d673d6a3b634}, !- Handle
  Zone - Space 218 Zone HVAC Equipment List, !- Name
  {a3a42ab9-cfcd-4cf2-97c0-85cfa958545b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {60f484f3-d533-4b00-ab92-c47aa0bd752c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {27dea272-8324-4cdc-b6a6-1ceced890c39}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {f5d5988f-1008-4933-83c3-05dca746490e}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fc8c1aae-dbb6-4efe-b8f6-ae3433313726}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {28b1731f-960a-4b1b-9cb5-c5d63fc55257}, !- Handle
  Zone - Space 219,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a71a56a-ca44-4c30-98cb-d8254867b96a}, !- Zone Air Inlet Port List
  {8319749e-3e5e-48e4-bab3-d78003ac3fab}, !- Zone Air Exhaust Port List
  {69092786-6677-4ada-9a53-787b22da2220}, !- Zone Air Node Name
  {c2893f11-9206-4409-a37e-7fb1cdded1a6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0ed74bb9-d7ef-4d5c-b31b-5c13485c65af}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2212a0b2-7972-4f65-ba4c-4000c0a93da4}, !- Handle
  Zone - Space 219 Zone Air Node,         !- Name
  {69092786-6677-4ada-9a53-787b22da2220}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69092786-6677-4ada-9a53-787b22da2220}, !- Handle
  {28b1731f-960a-4b1b-9cb5-c5d63fc55257}, !- Source Object
  11,                                     !- Outlet Port
  {2212a0b2-7972-4f65-ba4c-4000c0a93da4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a71a56a-ca44-4c30-98cb-d8254867b96a}, !- Handle
  {28b1731f-960a-4b1b-9cb5-c5d63fc55257}, !- HVAC Component
  {cb7088ed-c5dd-411b-bdb7-f369dff6581d}, !- Port 1
  {65412a95-6fd7-45c8-9045-595a63e7f72b}; !- Port 2

OS:PortList,
  {8319749e-3e5e-48e4-bab3-d78003ac3fab}, !- Handle
  {28b1731f-960a-4b1b-9cb5-c5d63fc55257}, !- HVAC Component
  {5f12437e-047e-4a42-bc97-3dd38e2b2556}; !- Port 1

OS:PortList,
  {c2893f11-9206-4409-a37e-7fb1cdded1a6}, !- Handle
  {28b1731f-960a-4b1b-9cb5-c5d63fc55257}, !- HVAC Component
  {423ae11e-99af-45e6-a7cf-608aad4e8013}; !- Port 1

OS:Sizing:Zone,
  {1b1c7e55-0c30-4bb7-a5a2-fd536742d31d}, !- Handle
  {28b1731f-960a-4b1b-9cb5-c5d63fc55257}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {fcacf004-32e7-4b56-8d57-361a6fafa3c0}, !- Handle
  Zone - Space 219 Zone HVAC Equipment List, !- Name
  {28b1731f-960a-4b1b-9cb5-c5d63fc55257}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {886a8eda-8923-4853-a44b-fcc049ea3dea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {220fa5b6-47c4-4175-af2c-247321de8f81}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {6e2c4048-9e69-442f-84b5-d409e392bca7}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5e16cda6-95cf-4b5e-bee3-9563d5720400}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {6807bed7-50c7-4c7a-8455-c3d59374de85}, !- Handle
  Zone - Space 220,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {63ed459d-f1c1-42b4-bd13-099dacc15d9e}, !- Zone Air Inlet Port List
  {c7bfbd38-fb3d-4fbf-ba26-be34eb8479e6}, !- Zone Air Exhaust Port List
  {951ebb5a-6926-41af-9f31-f1b3e5681315}, !- Zone Air Node Name
  {15dc9d8a-8875-4a05-8dac-749c83552467}, !- Zone Return Air Port List
  {8b5d9d33-582e-4173-adc7-e81cdf44e6c1}, !- Primary Daylighting Control Name
  1,                                      !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {bf548aac-5ebc-4e16-b5bf-3b3eecd17742}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6467baea-4515-4e42-b1e5-5356ec26ca4a}, !- Handle
  Zone - Space 220 Zone Air Node,         !- Name
  {951ebb5a-6926-41af-9f31-f1b3e5681315}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {951ebb5a-6926-41af-9f31-f1b3e5681315}, !- Handle
  {6807bed7-50c7-4c7a-8455-c3d59374de85}, !- Source Object
  11,                                     !- Outlet Port
  {6467baea-4515-4e42-b1e5-5356ec26ca4a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {63ed459d-f1c1-42b4-bd13-099dacc15d9e}, !- Handle
  {6807bed7-50c7-4c7a-8455-c3d59374de85}, !- HVAC Component
  {b301d69e-36b0-499d-a66d-8e21d04d29e0}, !- Port 1
  {650b28e1-a5a8-46bd-a9cb-73497437ed36}; !- Port 2

OS:PortList,
  {c7bfbd38-fb3d-4fbf-ba26-be34eb8479e6}, !- Handle
  {6807bed7-50c7-4c7a-8455-c3d59374de85}, !- HVAC Component
  {33066140-c90e-42c9-bb87-12aa60e81dba}; !- Port 1

OS:PortList,
  {15dc9d8a-8875-4a05-8dac-749c83552467}, !- Handle
  {6807bed7-50c7-4c7a-8455-c3d59374de85}, !- HVAC Component
  {88980085-e251-4d9e-9c34-d21c5642a352}; !- Port 1

OS:Sizing:Zone,
  {cfdd27e1-e89f-4b00-b74e-4bbf04ecdcfa}, !- Handle
  {6807bed7-50c7-4c7a-8455-c3d59374de85}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {f52e2a96-0f36-4699-9034-f454b87e5ab8}, !- Handle
  Zone - Space 220 Zone HVAC Equipment List, !- Name
  {6807bed7-50c7-4c7a-8455-c3d59374de85}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0e873798-b4d6-4988-9877-da8e80ec9bff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3cc14435-38fd-495d-8439-70ba07d4dbf7}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {5aa00912-b7ac-4463-8b1c-0b4529f9fde7}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d80c6e29-5d5e-41de-9596-8ef4fceaf7e7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {0a502ec1-d4aa-4154-befb-6e722d5bb70b}, !- Handle
  Zone - Space 221,                       !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0c0ed17e-acb7-4e0e-a185-3ad33307987c}, !- Zone Air Inlet Port List
  {4aad98b9-36a4-4c9f-b4e4-135e9895538a}, !- Zone Air Exhaust Port List
  {961da1a2-68c1-4447-9c47-02a01c31400b}, !- Zone Air Node Name
  {f8bcc12c-f08a-4222-a2b3-6cd772c8162e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1dc153c2-cc5c-4408-9d4f-bceded6db053}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {177354ee-5ed3-4c6d-946a-42df47b160f1}, !- Handle
  Zone - Space 221 Zone Air Node,         !- Name
  {961da1a2-68c1-4447-9c47-02a01c31400b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {961da1a2-68c1-4447-9c47-02a01c31400b}, !- Handle
  {0a502ec1-d4aa-4154-befb-6e722d5bb70b}, !- Source Object
  11,                                     !- Outlet Port
  {177354ee-5ed3-4c6d-946a-42df47b160f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0c0ed17e-acb7-4e0e-a185-3ad33307987c}, !- Handle
  {0a502ec1-d4aa-4154-befb-6e722d5bb70b}, !- HVAC Component
  {40b1f7e8-7489-40a2-bd52-b2067fd14181}, !- Port 1
  {6e020edb-4a20-4a9d-8f6c-3da0dd6f1f7d}; !- Port 2

OS:PortList,
  {4aad98b9-36a4-4c9f-b4e4-135e9895538a}, !- Handle
  {0a502ec1-d4aa-4154-befb-6e722d5bb70b}, !- HVAC Component
  {b3e94243-d19c-4916-8fae-513b38d13a78}; !- Port 1

OS:PortList,
  {f8bcc12c-f08a-4222-a2b3-6cd772c8162e}, !- Handle
  {0a502ec1-d4aa-4154-befb-6e722d5bb70b}, !- HVAC Component
  {07e06776-5271-4e3f-8db8-ed909d497f5c}; !- Port 1

OS:Sizing:Zone,
  {68d37128-b90a-4bcc-8ec0-bf8de226fae2}, !- Handle
  {0a502ec1-d4aa-4154-befb-6e722d5bb70b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  Yes,                                    !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  15.5555555555556,                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  21.1111111111111,                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {43a78682-14b8-4cd2-996c-d684b572e784}, !- Handle
  Zone - Space 221 Zone HVAC Equipment List, !- Name
  {0a502ec1-d4aa-4154-befb-6e722d5bb70b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {288e21b0-86e2-4515-959f-df23327d3da4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {622beb9d-f935-4f19-90f9-fde8503fc64a}, !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  {4e74ef65-5fdc-428f-9674-dd9fe1ff6c51}, !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b4af4aa2-da6c-446f-bf73-604f86bc57df}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:SpaceType,
  {62226734-8fe1-4c79-a970-7432b4870f21}, !- Handle
  Building Default Space Type;            !- Name

OS:SpaceInfiltration:DesignFlowRate,
  {b3b65a76-cdab-44c3-8fd0-f67218737199}, !- Handle
  Space Infiltration Design Flow Rate 1,  !- Name
  {c33e4c6d-d216-47d2-bdf3-e77cf2a42f4d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000254,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {efad94eb-ae1a-4235-9c6d-a22154b52008}, !- Handle
  Space Infiltration Design Flow Rate 2,  !- Name
  {e23666c7-686c-4686-99c4-411fb4ce0bec}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000254,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1a677a12-fa87-4dcf-ba59-8c51992da2b5}, !- Handle
  Space Infiltration Design Flow Rate 3,  !- Name
  {0a5ce7d7-d457-47e7-b515-16dc7fc1d69b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000254,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1a3e014d-317b-4efd-a68f-0cc1696d42eb}, !- Handle
  Space Infiltration Design Flow Rate 4,  !- Name
  {695027d1-737e-43b2-8c61-bf07ac222b17}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000254,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {33dcc1e7-633f-4dc5-9954-789d4e43aef6}, !- Handle
  Space Infiltration Design Flow Rate 5,  !- Name
  {d9821f6b-484e-4c86-8f1b-6d0b6423dd16}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000254,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5e8a368d-4e8e-4dd3-9929-eb2c72c26231}, !- Handle
  Space Infiltration Design Flow Rate 6,  !- Name
  {6e9b3b73-8615-4519-b182-21e2f413858c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000254,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ff6adffd-d394-4524-af02-a4991d34c5fc}, !- Handle
  Space Infiltration Design Flow Rate 7,  !- Name
  {0d4b34de-68f3-49eb-af9c-1ba51eb1dc49}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000254,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3f4e2218-cd35-4d47-aab5-403e8ad5db98}, !- Handle
  Space Infiltration Design Flow Rate 8,  !- Name
  {f121ea4a-388e-42e7-851e-b1c9478527df}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000254,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {38b5cb29-c594-4ae5-b7cf-57150fda37b2}, !- Handle
  Space Infiltration Design Flow Rate 9,  !- Name
  {002f38f2-6a08-4937-831a-82ecb76a4a25}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000254,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fb2faf3f-1437-4ac6-95c6-8de7bbd42f1b}, !- Handle
  Space Infiltration Design Flow Rate 10, !- Name
  {ed4a9b20-e209-4a33-bd5a-461bc86a0e73}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000254,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {02eaf439-d4d7-44b3-a9ff-3b43071d8e65}, !- Handle
  Space Infiltration Design Flow Rate 11, !- Name
  {0211999a-7b1f-4133-83f9-892a52bdbd8b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000254,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {db7b7179-22e9-433f-87a5-e9db3864f305}, !- Handle
  Space Infiltration Design Flow Rate 12, !- Name
  {57970a59-65c1-4976-9c4c-0cce0023d900}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000254,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:LifeCycleCost,
  {396dda01-98b3-4520-8def-d01ae048e48b}, !- Handle
  lcc_AEDG SmMdOff - Elec/MechRoom electric equipment, !- Name
  Construction,                           !- Category
  Equipment,                              !- Item Type
  {465a7cc5-821a-4b5e-9a05-b8fe1297ca57}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {19c35975-3c39-419a-8bb8-2c8c8ffe2bd9}, !- Handle
  lcc_AEDG SmMdOff - Storage electric equipment, !- Name
  Construction,                           !- Category
  Equipment,                              !- Item Type
  {0f130231-f9c2-4511-b60d-29a8c81c78d4}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {8463762c-4576-483c-a7da-efe66fff26fb}, !- Handle
  lcc_AEDG SmMdOff - Conference electric equipment, !- Name
  Construction,                           !- Category
  Equipment,                              !- Item Type
  {95b0e055-23f8-4042-924b-827638565df5}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {6034d2f7-ec25-4238-b3a3-2cc4aac96270}, !- Handle
  lcc_AEDG SmMdOff - BreakRoom electric equipment, !- Name
  Construction,                           !- Category
  Equipment,                              !- Item Type
  {48ab0810-e0bf-4895-8379-a98ef22ed0a6}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {18d1b9cd-5e9c-40ac-b90f-c93d8caec7a8}, !- Handle
  lcc_AEDG SmMdOff - Lobby electric equipment, !- Name
  Construction,                           !- Category
  Equipment,                              !- Item Type
  {26d8f58b-0e04-473f-913b-010d93412cdf}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {51ac70c2-9781-4d0b-92b3-ad01d7255384}, !- Handle
  lcc_AEDG SmMdOff - Corridor electric equipment, !- Name
  Construction,                           !- Category
  Equipment,                              !- Item Type
  {08e593db-ead6-464c-96f9-491e5c013c99}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {e079e7fe-b3f7-44a1-b314-9feac11ea0eb}, !- Handle
  lcc_AEDG SmMdOff - IT_Room electric equipment, !- Name
  Construction,                           !- Category
  Equipment,                              !- Item Type
  {68ecaba9-605c-425a-9fc2-dc007e0730e9}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {2bf7332b-5a46-42b5-92d9-3c145debf51c}, !- Handle
  lcc_AEDG SmMdOff - OpenOffice electric equipment, !- Name
  Construction,                           !- Category
  Equipment,                              !- Item Type
  {ffd07cb1-e27e-41b1-8d06-7bb219d3c646}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {a0dcd0ba-e0ac-44bf-9af6-c1e9e9838c1f}, !- Handle
  lcc_AEDG SmMdOff - ClosedOffice electric equipment, !- Name
  Construction,                           !- Category
  Equipment,                              !- Item Type
  {573b356d-99bc-4443-834b-c8ade6c7dc04}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {2ee674fb-0abc-4f78-a073-47f26c5b2c1e}, !- Handle
  lcc_AEDG SmMdOff - Restroom electric equipment, !- Name
  Construction,                           !- Category
  Equipment,                              !- Item Type
  {6676e833-8e58-4974-8f0a-ef8f1af20f9b}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:ElectricEquipment:Definition,
  {4d5def51-5ef0-4f4c-8535-9c4aeff8e582}, !- Handle
  AEDG SmMdOff - Stair electric equipment, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0,                                      !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {1b68fb73-7235-49d5-b088-fd7468dcd785}, !- Handle
  Electric Equipment 2,                   !- Name
  {4d5def51-5ef0-4f4c-8535-9c4aeff8e582}, !- Electric Equipment Definition Name
  {57970a59-65c1-4976-9c4c-0cce0023d900}, !- Space or SpaceType Name
  {524a68f4-4283-4c0d-889d-e71504ee781c}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:LifeCycleCost,
  {8d26147f-63d4-4379-937d-28bfe669b1bf}, !- Handle
  lcc_AEDG SmMdOff - Stair electric equipment, !- Name
  Construction,                           !- Category
  Equipment,                              !- Item Type
  {4d5def51-5ef0-4f4c-8535-9c4aeff8e582}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:Schedule:Ruleset,
  {52a61ea2-1caf-4726-867a-e8c4d4a77df2}, !- Handle
  24 Hr Service Equipment - Controls Reduction, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {fed77ec5-29f4-46e8-b1aa-9e1c7f769052}, !- Default Day Schedule Name
  {6429b7d6-11ec-4f26-86fc-91b7476af7d9}, !- Summer Design Day Schedule Name
  {8374a424-082b-403a-93f2-7f7955df9d6c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fed77ec5-29f4-46e8-b1aa-9e1c7f769052}, !- Handle
  24 Hr Service Equipment Default 1,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.95;                                   !- Value Until Time 1

OS:Schedule:Day,
  {6429b7d6-11ec-4f26-86fc-91b7476af7d9}, !- Handle
  24 Hr Service Equipment Summer Design Day 4, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8374a424-082b-403a-93f2-7f7955df9d6c}, !- Handle
  24 Hr Service Equipment Winter Design Day 4, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f257e069-a879-4f46-94f6-3a9b519a61fc}, !- Handle
  24 Hr Service Equipment Sun Day Rule 2, !- Name
  {52a61ea2-1caf-4726-867a-e8c4d4a77df2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {889d490e-40e7-47af-b042-09a73ccbcc97}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {889d490e-40e7-47af-b042-09a73ccbcc97}, !- Handle
  24 Hr Service Equipment Sun Day 2,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.95;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {4dde7c99-e7ec-4667-91f9-934c963286fc}, !- Handle
  24 Hr Service Equipment Sat Day Rule 2, !- Name
  {52a61ea2-1caf-4726-867a-e8c4d4a77df2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2869564f-3ea9-4dae-9359-492d6ac0dd98}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2869564f-3ea9-4dae-9359-492d6ac0dd98}, !- Handle
  24 Hr Service Equipment Sat Day 2,      !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.95;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {524a68f4-4283-4c0d-889d-e71504ee781c}, !- Handle
  General Equipment - Controls Reduction, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {49681fd3-472f-4586-a96e-107376c0de2a}, !- Default Day Schedule Name
  {8923c503-0b11-407a-bd8d-fff9ed44798d}, !- Summer Design Day Schedule Name
  {65def4e1-f4dd-4f9c-a4e8-c500e5145ff2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {49681fd3-472f-4586-a96e-107376c0de2a}, !- Handle
  General Equipment Default 1,            !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.300000005960464,                      !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.599999976158142,                      !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.45,                                   !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.599999976158142,                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.300000005960464,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.100000002980232,                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1;                                    !- Value Until Time 8

OS:Schedule:Day,
  {8923c503-0b11-407a-bd8d-fff9ed44798d}, !- Handle
  General Equipment Summer Design Day 4,  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {65def4e1-f4dd-4f9c-a4e8-c500e5145ff2}, !- Handle
  General Equipment Winter Design Day 4,  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5b5f148d-62a0-4ad4-bc9d-5a84defc5c52}, !- Handle
  General Equipment Sun Day Rule 2,       !- Name
  {524a68f4-4283-4c0d-889d-e71504ee781c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d820a1d7-0e92-45ac-87dc-0e73746deae5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d820a1d7-0e92-45ac-87dc-0e73746deae5}, !- Handle
  General Equipment Sun Day 2,            !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {57a66269-74aa-4cb7-86c2-467ef865858c}, !- Handle
  General Equipment Sat Day Rule 2,       !- Name
  {524a68f4-4283-4c0d-889d-e71504ee781c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {38dd9300-b8ee-4da3-89c2-694836addb9f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {38dd9300-b8ee-4da3-89c2-694836addb9f}, !- Handle
  General Equipment Sat Day 2,            !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0.100000002980232,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.1;                                    !- Value Until Time 3

OS:ElectricEquipment,
  {6208b453-1fd0-499e-8d34-ecca31e05413}, !- Handle
  Electric Equipment 3,                   !- Name
  {4e319394-3428-4b12-ac59-c76f9dd8b1b3}, !- Electric Equipment Definition Name
  {c594dd76-19e1-4e01-a2cd-2419f2c5bf6a}, !- Space or SpaceType Name
  {0fb6cc7c-2d60-4d67-b083-d64f8bd1ca83}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:LifeCycleCost,
  {f9755c2b-9162-46f3-9690-feeda43ed41d}, !- Handle
  lcc_AEDG SmMdOff - Elec/MechRoom lights, !- Name
  Construction,                           !- Category
  Lights,                                 !- Item Type
  {51b03019-d505-49e6-86db-21f6d7bce2f6}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {fe869559-6cdd-4667-9327-35e1da2e0af6}, !- Handle
  lcc_AEDG SmMdOff - Storage lights,      !- Name
  Construction,                           !- Category
  Lights,                                 !- Item Type
  {c6ac625d-d611-4b7a-a8e0-7da483d4a1e5}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {2ac6dd4e-e0cd-492c-ba6e-10d8fd0cc538}, !- Handle
  lcc_AEDG SmMdOff - Conference lights,   !- Name
  Construction,                           !- Category
  Lights,                                 !- Item Type
  {32d7175d-0b2a-4584-a900-5ebb1d0ec687}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {7516aba9-5068-4618-ade7-99b1789d748c}, !- Handle
  lcc_AEDG SmMdOff - BreakRoom lights,    !- Name
  Construction,                           !- Category
  Lights,                                 !- Item Type
  {2ad4b742-f631-42d7-9bea-c5b42c49bce2}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {780eac7c-9447-4c4d-99aa-4de5921d5d39}, !- Handle
  lcc_AEDG SmMdOff - Lobby lights,        !- Name
  Construction,                           !- Category
  Lights,                                 !- Item Type
  {89af5be2-91d2-40cd-9be4-511d124eef55}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {b5c8a462-0271-4ef0-ab63-ea53ff2014d7}, !- Handle
  lcc_AEDG SmMdOff - Corridor lights,     !- Name
  Construction,                           !- Category
  Lights,                                 !- Item Type
  {6af9f752-bd6c-4b00-bb6a-ace3c593b2d2}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {1d9480a8-d471-474d-9614-c2100ef61155}, !- Handle
  lcc_AEDG SmMdOff - IT_Room lights,      !- Name
  Construction,                           !- Category
  Lights,                                 !- Item Type
  {80cb6c94-980b-42b6-994c-39006f2d5874}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {fa18e042-9289-467c-86b1-608609b613de}, !- Handle
  lcc_AEDG SmMdOff - OpenOffice lights,   !- Name
  Construction,                           !- Category
  Lights,                                 !- Item Type
  {5dc81079-c51b-4f21-9e19-b540b938b45e}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {474b66ed-a053-4b90-928a-bfe76031ba8d}, !- Handle
  lcc_AEDG SmMdOff - ClosedOffice lights, !- Name
  Construction,                           !- Category
  Lights,                                 !- Item Type
  {81d70239-a9f9-41ef-be3a-a21c715118cf}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {f28ded57-77a9-4740-be4a-13532c1f6756}, !- Handle
  lcc_AEDG SmMdOff - Restroom lights,     !- Name
  Construction,                           !- Category
  Lights,                                 !- Item Type
  {c214fbf1-4a0d-46b3-a528-38c85d1911da}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {7bef5ecd-37af-4910-9660-1c52ef9d6c2d}, !- Handle
  lcc_AEDG SmMdOff - Stair lights,        !- Name
  Construction,                           !- Category
  Lights,                                 !- Item Type
  {5210d840-f6d6-4108-b399-b4eb5e029035}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:Schedule:Ruleset,
  {d8596349-cbb7-498c-bcc9-a1675ef2bd85}, !- Handle
  24 Hr Service Lighting - Controls Reduction, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {ddb45d53-27a4-4b55-9381-bc5bc01c43f7}, !- Default Day Schedule Name
  {b3020e0b-1645-476c-96df-09d987df7524}, !- Summer Design Day Schedule Name
  {20275e5c-8a55-4780-8eb1-37bfcb5c4278}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ddb45d53-27a4-4b55-9381-bc5bc01c43f7}, !- Handle
  24 Hr Service Lighting Default 1,       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.0425;                                 !- Value Until Time 1

OS:Schedule:Day,
  {b3020e0b-1645-476c-96df-09d987df7524}, !- Handle
  24 Hr Service Lighting Summer Design Day 4, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {20275e5c-8a55-4780-8eb1-37bfcb5c4278}, !- Handle
  24 Hr Service Lighting Winter Design Day 4, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {40a6b4da-e6a9-4f14-b381-e7677d966538}, !- Handle
  24 Hr Service Lighting Sun Day Rule 2,  !- Name
  {d8596349-cbb7-498c-bcc9-a1675ef2bd85}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {51e37e0c-7e79-4d99-a568-879989627c8c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {51e37e0c-7e79-4d99-a568-879989627c8c}, !- Handle
  24 Hr Service Lighting Sun Day 2,       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.0425;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {cb2bf5b0-3e37-4bf2-8dcf-5a706816b02a}, !- Handle
  24 Hr Service Lighting Sat Day Rule 2,  !- Name
  {d8596349-cbb7-498c-bcc9-a1675ef2bd85}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fe95466e-be62-4614-bc34-0aa159ae83eb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe95466e-be62-4614-bc34-0aa159ae83eb}, !- Handle
  24 Hr Service Lighting Sat Day 2,       !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.0425;                                 !- Value Until Time 1

OS:Schedule:Ruleset,
  {1dc580c3-b83a-43b7-8437-485621a3c29e}, !- Handle
  General Lighting - Controls Reduction,  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {bd93be86-dab5-49bc-8091-b7068ae6f28d}, !- Default Day Schedule Name
  {63ec640c-7143-4610-8606-589913beaaae}, !- Summer Design Day Schedule Name
  {a256c45a-3ba3-4c6b-99f2-a490c9ded949}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bd93be86-dab5-49bc-8091-b7068ae6f28d}, !- Handle
  General Lighting Default 1,             !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0365500012412667,                     !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.098599997162819,                      !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.162349999696016,                      !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.305149997770787,                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.407999990880489,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.282199989259243,                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.167449997365474,                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0654499996453524,                     !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0356999995186925,                     !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.126650003343821,                      !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0620499990880489,                     !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0229500005953014;                     !- Value Until Time 13

OS:Schedule:Day,
  {63ec640c-7143-4610-8606-589913beaaae}, !- Handle
  General Lighting Summer Design Day 4,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a256c45a-3ba3-4c6b-99f2-a490c9ded949}, !- Handle
  General Lighting Winter Design Day 4,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {22f290cf-2b81-4ee7-a2b9-05937e40fb1b}, !- Handle
  General Lighting Sun Day Rule 2,        !- Name
  {1dc580c3-b83a-43b7-8437-485621a3c29e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3dc889fc-ed29-41c2-9e46-a196e72ea340}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3dc889fc-ed29-41c2-9e46-a196e72ea340}, !- Handle
  General Lighting Sun Day 2,             !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {30ea832d-f93d-4ef0-a7a0-1277b78a8644}, !- Handle
  General Lighting Sat Day Rule 2,        !- Name
  {1dc580c3-b83a-43b7-8437-485621a3c29e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f0f7470c-e0db-43ef-a760-317586cc2c03}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
