  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f0f7470c-e0db-43ef-a760-317586cc2c03}, !- Handle
  General Lighting Sat Day 2,             !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0144500007852912,                     !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0425000006332994,                     !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0850000012665986,                     !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.127500005066394,                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0850000012665986,                     !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0425000006332994,                     !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0212500003166496,                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Construction,
  {b48bc683-4d30-4f07-af69-34b9c8674594}, !- Handle
  AEDG-SmMdOff View Glazing North,        !- Name
  ,                                       !- Surface Rendering Name
  {838f607a-0119-432a-a692-bfb5eedfc854}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {838f607a-0119-432a-a692-bfb5eedfc854}, !- Handle
  AEDG-SmMdOff View Glazing North-mat,    !- Name
  2.21452270303426,                       !- U-Factor {W/m2-K}
  0.38,                                   !- Solar Heat Gain Coefficient
  0.3;                                    !- Visible Transmittance

OS:Construction,
  {facde0db-816c-468f-9491-9e63cc0d94df}, !- Handle
  AEDG-SmMdOff View Glazing South,        !- Name
  ,                                       !- Surface Rendering Name
  {53979565-f0b4-40b1-b3aa-3588502b47c1}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {53979565-f0b4-40b1-b3aa-3588502b47c1}, !- Handle
  AEDG-SmMdOff View Glazing South-mat,    !- Name
  2.21452270303426,                       !- U-Factor {W/m2-K}
  0.38,                                   !- Solar Heat Gain Coefficient
  0.3;                                    !- Visible Transmittance

OS:Construction,
  {e7396a67-9b15-415d-8913-14342850c4d7}, !- Handle
  AEDG-SmMdOff View Glazing EastWest,     !- Name
  ,                                       !- Surface Rendering Name
  {0b7f75df-01f6-4ddd-b556-c72d898cc6a8}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {0b7f75df-01f6-4ddd-b556-c72d898cc6a8}, !- Handle
  AEDG-SmMdOff View Glazing EastWest-mat, !- Name
  2.21452270303426,                       !- U-Factor {W/m2-K}
  0.38,                                   !- Solar Heat Gain Coefficient
  0.3;                                    !- Visible Transmittance

OS:Construction,
  {3a6b284d-6419-4068-9d8a-cb50de65a1e6}, !- Handle
  AEDG-SmMdOff Daylight Glazing South,    !- Name
  ,                                       !- Surface Rendering Name
  {281ef391-2837-413d-b3be-4fd962a4b47c}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {281ef391-2837-413d-b3be-4fd962a4b47c}, !- Handle
  AEDG-SmMdOff Daylight Glazing South-mat, !- Name
  5.50791544088008,                       !- U-Factor {W/m2-K}
  0.58,                                   !- Solar Heat Gain Coefficient
  0.7;                                    !- Visible Transmittance

OS:Construction,
  {b432b140-706a-4b8b-91a1-8301fbf9d878}, !- Handle
  AEDG-SmMdOff Daylight Glazing North,    !- Name
  ,                                       !- Surface Rendering Name
  {903c1c2d-ed29-463c-b186-8d6a2ad5770d}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {903c1c2d-ed29-463c-b186-8d6a2ad5770d}, !- Handle
  AEDG-SmMdOff Daylight Glazing North-mat, !- Name
  5.50791544088008,                       !- U-Factor {W/m2-K}
  0.58,                                   !- Solar Heat Gain Coefficient
  0.7;                                    !- Visible Transmittance

OS:Material,
  {a3eaf15c-ba9c-41ab-b0f5-8d8516f417b8}, !- Handle
  AEDG-SmMdOff LightShelf-mat,            !- Name
  MediumSmooth,                           !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  0.4,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Construction,
  {0930fd35-7830-4a27-822a-fc11a272812c}, !- Handle
  AEDG-SmMdOff LightShelf,                !- Name
  ,                                       !- Surface Rendering Name
  {a3eaf15c-ba9c-41ab-b0f5-8d8516f417b8}; !- Layer 1

OS:Material,
  {563831f7-d575-4162-a058-70e4afb2ffa9}, !- Handle
  AEDG-SmMdOff ExteriorShade-mat,         !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {3b9c15da-9e13-49cb-8b5b-e1a819ab65d3}, !- Handle
  AEDG-SmMdOff ExteriorShade,             !- Name
  ,                                       !- Surface Rendering Name
  {563831f7-d575-4162-a058-70e4afb2ffa9}; !- Layer 1

OS:LifeCycleCost,
  {0f330bc6-c1f6-4cca-8092-695fcc05ee52}, !- Handle
  LCC_Mat - AEDG-SmMdOff View Glazing North, !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {b48bc683-4d30-4f07-af69-34b9c8674594}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {e6219e57-9e09-470c-b0a0-e2e8ffc286da}, !- Handle
  LCC_Mat - AEDG-SmMdOff View Glazing South, !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {facde0db-816c-468f-9491-9e63cc0d94df}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {c360b720-2c4f-452c-901e-eccf65d2ff57}, !- Handle
  LCC_Mat - AEDG-SmMdOff View Glazing EastWest, !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {e7396a67-9b15-415d-8913-14342850c4d7}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {9ee1ed1b-f6e5-420d-a7ce-60603ce6a5fd}, !- Handle
  LCC_Mat - AEDG-SmMdOff Daylight Glazing North, !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {b432b140-706a-4b8b-91a1-8301fbf9d878}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {d1577f35-ca92-4cce-8057-8ec3023742b3}, !- Handle
  LCC_Mat - AEDG-SmMdOff Daylight Glazing South, !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {3a6b284d-6419-4068-9d8a-cb50de65a1e6}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:WindowMaterial:Blind,
  {c1391046-8bb2-455d-a883-4001f669005c}, !- Handle
  Window Material Blind 2,                !- Name
  ,                                       !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.01875,                                !- Slat Separation {m}
  ,                                       !- Slat Thickness {m}
  ,                                       !- Slat Angle {deg}
  ,                                       !- Slat Conductivity {W/m-K}
  ,                                       !- Slat Beam Solar Transmittance
  0.5,                                    !- Front Side Slat Beam Solar Reflectance
  0.5,                                    !- Back Side Slat Beam Solar Reflectance
  ,                                       !- Slat Diffuse Solar Transmittance
  0.5,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.5,                                    !- Back Side Slat Diffuse Solar Reflectance
  0,                                      !- Slat Beam Visible Transmittance
  ,                                       !- Front Side Slat Beam Visible Reflectance
  ,                                       !- Back Side Slat Beam Visible Reflectance
  ,                                       !- Slat Diffuse Visible Transmittance
  ,                                       !- Front Side Slat Diffuse Visible Reflectance
  ,                                       !- Back Side Slat Diffuse Visible Reflectance
  ,                                       !- Slat Infrared Hemispherical Transmittance
  ,                                       !- Front Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Back Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Blind to Glass Distance {m}
  ,                                       !- Blind Top Opening Multiplier
  ,                                       !- Blind Bottom Opening Multiplier
  ,                                       !- Blind Left Side Opening Multiplier
  ,                                       !- Blind Right Side Opening Multiplier
  ,                                       !- Minimum Slat Angle {deg}
  ;                                       !- Maximum Slat Angle {deg}

OS:ShadingControl,
  {446477f6-ee49-41ab-890c-469896228ef7}, !- Handle
  Shading Control 2,                      !- Name
  InteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {c1391046-8bb2-455d-a883-4001f669005c}, !- Shading Device Material Name
  ,                                       !- Shading Control Type
  ,                                       !- Schedule Name
  ,                                       !- Setpoint
  ,                                       !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Sequential,                             !- Multiple Surface Control Type
  {110d5869-f948-4f05-bde9-0b03737883a5}, !- Sub Surface Name 1
  {5b740c00-2f3e-4fa0-9294-dd29a76bd4f8}, !- Sub Surface Name 2
  {6661c616-8a5f-41d3-89f4-7af06bf7f383}, !- Sub Surface Name 3
  {1da7332b-5cb2-469f-8277-a538899aee64}; !- Sub Surface Name 4

OS:SubSurface,
  {110d5869-f948-4f05-bde9-0b03737883a5}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {e7396a67-9b15-415d-8913-14342850c4d7}, !- Construction Name
  {659b1ba8-3dd8-4306-a643-214f549ab464}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 24.3586, 1.49504718162839,           !- X,Y,Z Vertex 1 {m}
  0, 24.3586, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 1.49504718162839; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {c4b66413-c107-4a30-8684-c9c7c9771082}, !- Handle
  Shading Surface Group 1,                !- Name
  Space,                                  !- Shading Surface Type
  {f429e9d4-fb92-47dd-93ae-7c08c0e42e0d}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {110d5869-f948-4f05-bde9-0b03737883a5}; !- Shaded Object Name

OS:ShadingSurface,
  {da78c122-6051-4a1e-8527-391758cacb1f}, !- Handle
  Shading Surface 1,                      !- Name
  {3b9c15da-9e13-49cb-8b5b-e1a819ab65d3}, !- Construction Name
  {c4b66413-c107-4a30-8684-c9c7c9771082}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 24.3586, 1.49504718162839,           !- X,Y,Z Vertex 1 {m}
  -0.366523590814196, 24.3586, 1.49504718162839, !- X,Y,Z Vertex 2 {m}
  -0.366523590814196, 0.0253999999999976, 1.49504718162839, !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 1.49504718162839; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b740c00-2f3e-4fa0-9294-dd29a76bd4f8}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {e7396a67-9b15-415d-8913-14342850c4d7}, !- Construction Name
  {6facdc21-4424-4f88-9c91-c46f06d9c69d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.1, 0.0254, 5.15264718162839,         !- X,Y,Z Vertex 1 {m}
  38.1, 0.0254, 4.4196,                   !- X,Y,Z Vertex 2 {m}
  38.1, 24.3586, 4.4196,                  !- X,Y,Z Vertex 3 {m}
  38.1, 24.3586, 5.15264718162839;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {7a9927d7-70ec-4ba7-9cda-41abe9a1158c}, !- Handle
  Shading Surface Group 2,                !- Name
  Space,                                  !- Shading Surface Type
  {385d1345-2ccd-4628-8abb-e6864b445703}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {5b740c00-2f3e-4fa0-9294-dd29a76bd4f8}; !- Shaded Object Name

OS:ShadingSurface,
  {1e5477ac-3f8a-4b56-87c3-2d69e09555d2}, !- Handle
  Shading Surface 2,                      !- Name
  {3b9c15da-9e13-49cb-8b5b-e1a819ab65d3}, !- Construction Name
  {7a9927d7-70ec-4ba7-9cda-41abe9a1158c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.1, 0.0254, 5.15264718162839,         !- X,Y,Z Vertex 1 {m}
  38.4665235908142, 0.0254, 5.15264718162839, !- X,Y,Z Vertex 2 {m}
  38.4665235908142, 24.3586, 5.15264718162839, !- X,Y,Z Vertex 3 {m}
  38.1, 24.3586, 5.15264718162839;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ae26cfb5-ce31-4b1e-8a48-40b27d0d2997}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {facde0db-816c-468f-9491-9e63cc0d94df}, !- Construction Name
  {7b44395f-36e1-4f5a-bb95-01fe6ae15c70}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.49723329949239,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.033, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  10.033, 0, 1.49723329949239;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e70a8e6-9046-46a2-8e47-025c93830fe6}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {3a6b284d-6419-4068-9d8a-cb50de65a1e6}, !- Construction Name
  {7b44395f-36e1-4f5a-bb95-01fe6ae15c70}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 3.3528,                      !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 3.05452921827411,            !- X,Y,Z Vertex 2 {m}
  10.033, 0, 3.05452921827411,            !- X,Y,Z Vertex 3 {m}
  10.033, 0, 3.3528;                      !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurfaceGroup,
  {31fbbc22-2519-439f-9977-398acaeb7f91}, !- Handle
  Interior Partition Surface Group 1,     !- Name
  {036193d5-42b2-49a1-b974-3b47908b11df}; !- Space Name

OS:InteriorPartitionSurface,
  {90246423-8396-4f28-b316-580d591b7d85}, !- Handle
  Interior Partition Surface 1,           !- Name
  {0930fd35-7830-4a27-822a-fc11a272812c}, !- Construction Name
  {31fbbc22-2519-439f-9977-398acaeb7f91}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  10.033, 0, 0.9144,                      !- X,Y,Z Vertex 1 {m}
  10.033, 0.298270781725888, 0.9144,      !- X,Y,Z Vertex 2 {m}
  0.0254, 0.298270781725888, 0.9144,      !- X,Y,Z Vertex 3 {m}
  0.0254, 0, 0.9144;                      !- X,Y,Z Vertex 4 {m}

OS:DaylightingDevice:Shelf,
  {170e448e-fac3-4da2-ad44-780e937e3d2a}, !- Handle
  Daylighting Device Shelf 1,             !- Name
  {0e70a8e6-9046-46a2-8e47-025c93830fe6}, !- Window Name
  {90246423-8396-4f28-b316-580d591b7d85}; !- Inside Shelf Name

OS:ShadingSurfaceGroup,
  {cbf7e323-6894-48ca-adeb-fe8f4eeb2467}, !- Handle
  Shading Surface Group 3,                !- Name
  Space,                                  !- Shading Surface Type
  {036193d5-42b2-49a1-b974-3b47908b11df}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {ae26cfb5-ce31-4b1e-8a48-40b27d0d2997}; !- Shaded Object Name

OS:ShadingSurface,
  {c04d9000-87e3-41dc-8210-a34f7c4bf8e3}, !- Handle
  Shading Surface 3,                      !- Name
  {3b9c15da-9e13-49cb-8b5b-e1a819ab65d3}, !- Construction Name
  {cbf7e323-6894-48ca-adeb-fe8f4eeb2467}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.0254, 0, 1.49723329949239,            !- X,Y,Z Vertex 1 {m}
  0.0254, -0.367616649746193, 1.49723329949239, !- X,Y,Z Vertex 2 {m}
  10.033, -0.367616649746193, 1.49723329949239, !- X,Y,Z Vertex 3 {m}
  10.033, 0, 1.49723329949239;            !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {45bf6cf9-cedb-417a-b155-293fe876766d}, !- Handle
  Space 102 sensor,                       !- Name
  {036193d5-42b2-49a1-b974-3b47908b11df}, !- Space Name
  5.0292,                                 !- Position X-Coordinate {m}
  2.92330909090909,                       !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  499.983638856167;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {26f4e4c5-1da2-40ce-a1a3-3aa545216cab}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b48bc683-4d30-4f07-af69-34b9c8674594}, !- Construction Name
  {d42fb9b7-6ecf-4a1d-a626-e2d03ec3b371}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.321, 24.384, 1.49760670391061,       !- X,Y,Z Vertex 1 {m}
  28.321, 24.384, 0.762,                  !- X,Y,Z Vertex 2 {m}
  19.2278, 24.384, 0.762,                 !- X,Y,Z Vertex 3 {m}
  19.2278, 24.384, 1.49760670391061;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8312259-823c-46fd-b61e-e0db87fbe1cc}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b432b140-706a-4b8b-91a1-8301fbf9d878}, !- Construction Name
  {d42fb9b7-6ecf-4a1d-a626-e2d03ec3b371}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.321, 24.384, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  28.321, 24.384, 2.96660648044693,       !- X,Y,Z Vertex 2 {m}
  19.2278, 24.384, 2.96660648044693,      !- X,Y,Z Vertex 3 {m}
  19.2278, 24.384, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {68cde22d-7834-4cc2-9985-c6e1505fa507}, !- Handle
  Space 118 sensor,                       !- Name
  {c0a4ac94-13b9-470d-b57a-d32c8707cdd6}, !- Space Name
  23.7744,                                !- Position X-Coordinate {m}
  20.7264,                                !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  499.983638856167;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {6aafd8b8-8d9b-4046-9f2a-7c283f7849e1}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b48bc683-4d30-4f07-af69-34b9c8674594}, !- Construction Name
  {3f2ee0b4-3e9e-4cb3-8099-62ec0fa1615e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.177, 24.384, 1.49546037135278,       !- X,Y,Z Vertex 1 {m}
  19.177, 24.384, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 24.384, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 24.384, 1.49546037135278; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11976c81-af14-407d-a799-1242a2943997}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {b432b140-706a-4b8b-91a1-8301fbf9d878}, !- Construction Name
  {3f2ee0b4-3e9e-4cb3-8099-62ec0fa1615e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.177, 24.384, 3.3528,                 !- X,Y,Z Vertex 1 {m}
  19.177, 24.384, 3.01357457824934,       !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 24.384, 3.01357457824934, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 24.384, 3.3528;     !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {122ca2dd-935c-4ad1-bcf7-efbfccf78609}, !- Handle
  Space 103 sensor,                       !- Name
  {edd0438b-540a-42cb-a031-4b36d000f6be}, !- Space Name
  9.6012,                                 !- Position X-Coordinate {m}
  20.9658857142857,                       !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  499.983638856167;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {0f67a572-00e1-40d8-a503-87f733d50f62}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {facde0db-816c-468f-9491-9e63cc0d94df}, !- Construction Name
  {4178ef24-6520-4834-b357-ee265cc040a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.0838, 0, 1.49760670391061,           !- X,Y,Z Vertex 1 {m}
  10.0838, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  19.177, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  19.177, 0, 1.49760670391061;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {beeca96d-e6d9-426c-b620-17a1525138d7}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3a6b284d-6419-4068-9d8a-cb50de65a1e6}, !- Construction Name
  {4178ef24-6520-4834-b357-ee265cc040a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.0838, 0, 3.3528,                     !- X,Y,Z Vertex 1 {m}
  10.0838, 0, 2.96660648044693,           !- X,Y,Z Vertex 2 {m}
  19.177, 0, 2.96660648044693,            !- X,Y,Z Vertex 3 {m}
  19.177, 0, 3.3528;                      !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurfaceGroup,
  {ddacdcc9-6af1-41fd-adcb-995b62a5ce08}, !- Handle
  Interior Partition Surface Group 2,     !- Name
  {c91f98e9-ad72-443c-be6f-70ba58cc1afe}; !- Space Name

OS:InteriorPartitionSurface,
  {f74c158a-f455-4552-9a85-1998522b0473}, !- Handle
  Interior Partition Surface 2,           !- Name
  {0930fd35-7830-4a27-822a-fc11a272812c}, !- Construction Name
  {ddacdcc9-6af1-41fd-adcb-995b62a5ce08}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  19.177, 0, 0.9144,                      !- X,Y,Z Vertex 1 {m}
  19.177, 0.386193519553073, 0.9144,      !- X,Y,Z Vertex 2 {m}
  10.0838, 0.386193519553073, 0.9144,     !- X,Y,Z Vertex 3 {m}
  10.0838, 0, 0.9144;                     !- X,Y,Z Vertex 4 {m}

OS:DaylightingDevice:Shelf,
  {a035d959-4b93-4c0e-8f8e-145e640635ec}, !- Handle
  Daylighting Device Shelf 2,             !- Name
  {beeca96d-e6d9-426c-b620-17a1525138d7}, !- Window Name
  {f74c158a-f455-4552-9a85-1998522b0473}; !- Inside Shelf Name

OS:ShadingSurfaceGroup,
  {cb8f6e3d-4242-40b1-b70a-f2738248567c}, !- Handle
  Shading Surface Group 4,                !- Name
  Space,                                  !- Shading Surface Type
  {c91f98e9-ad72-443c-be6f-70ba58cc1afe}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {0f67a572-00e1-40d8-a503-87f733d50f62}; !- Shaded Object Name

OS:ShadingSurface,
  {ce6f17f4-bf1d-47d5-bfb9-849ef533dfcf}, !- Handle
  Shading Surface 4,                      !- Name
  {3b9c15da-9e13-49cb-8b5b-e1a819ab65d3}, !- Construction Name
  {cb8f6e3d-4242-40b1-b70a-f2738248567c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.0838, 0, 1.49760670391061,           !- X,Y,Z Vertex 1 {m}
  10.0838, -0.367803351955307, 1.49760670391061, !- X,Y,Z Vertex 2 {m}
  19.177, -0.367803351955307, 1.49760670391061, !- X,Y,Z Vertex 3 {m}
  19.177, 0, 1.49760670391061;            !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {ceed411a-eb88-425e-9119-7bb2a245efd9}, !- Handle
  Space 107 sensor,                       !- Name
  {c91f98e9-ad72-443c-be6f-70ba58cc1afe}, !- Space Name
  14.6304,                                !- Position X-Coordinate {m}
  3.6576,                                 !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  499.983638856167;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {4db2f521-54b8-4858-9fe5-b97aea3ebdec}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {facde0db-816c-468f-9491-9e63cc0d94df}, !- Construction Name
  {0c89064c-79e4-477d-b0f8-ad0575efc98e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.2278, 0, 1.49549175202156,           !- X,Y,Z Vertex 1 {m}
  19.2278, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  38.0746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  38.0746, 0, 1.49549175202156;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {755b4285-5a8d-42ed-8840-8ea1cd1a0dae}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3a6b284d-6419-4068-9d8a-cb50de65a1e6}, !- Construction Name
  {0c89064c-79e4-477d-b0f8-ad0575efc98e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.2278, 0, 3.3528,                     !- X,Y,Z Vertex 1 {m}
  19.2278, 0, 3.01429947169811,           !- X,Y,Z Vertex 2 {m}
  38.0746, 0, 3.01429947169811,           !- X,Y,Z Vertex 3 {m}
  38.0746, 0, 3.3528;                     !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurfaceGroup,
  {0e3b19cc-7c96-4b61-9be0-630a24784bbd}, !- Handle
  Interior Partition Surface Group 3,     !- Name
  {54c2f563-5de3-48dd-b56b-c1f708dac88a}; !- Space Name

OS:InteriorPartitionSurface,
  {48f7cb88-5fa7-4a2a-9dac-a1b46d51589e}, !- Handle
  Interior Partition Surface 3,           !- Name
  {0930fd35-7830-4a27-822a-fc11a272812c}, !- Construction Name
  {0e3b19cc-7c96-4b61-9be0-630a24784bbd}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  38.0746, 0, 0.9144,                     !- X,Y,Z Vertex 1 {m}
  38.0746, 0.338500528301887, 0.9144,     !- X,Y,Z Vertex 2 {m}
  19.2278, 0.338500528301887, 0.9144,     !- X,Y,Z Vertex 3 {m}
  19.2278, 0, 0.9144;                     !- X,Y,Z Vertex 4 {m}

OS:DaylightingDevice:Shelf,
  {73c0df20-88be-4484-914e-59dbf6f6543d}, !- Handle
  Daylighting Device Shelf 3,             !- Name
  {755b4285-5a8d-42ed-8840-8ea1cd1a0dae}, !- Window Name
  {48f7cb88-5fa7-4a2a-9dac-a1b46d51589e}; !- Inside Shelf Name

OS:ShadingSurfaceGroup,
  {337d25d3-2285-496f-b17a-66193237a519}, !- Handle
  Shading Surface Group 5,                !- Name
  Space,                                  !- Shading Surface Type
  {54c2f563-5de3-48dd-b56b-c1f708dac88a}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {4db2f521-54b8-4858-9fe5-b97aea3ebdec}; !- Shaded Object Name

OS:ShadingSurface,
  {87b35406-364c-4ac6-85ba-946ef16f557c}, !- Handle
  Shading Surface 5,                      !- Name
  {3b9c15da-9e13-49cb-8b5b-e1a819ab65d3}, !- Construction Name
  {337d25d3-2285-496f-b17a-66193237a519}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.2278, 0, 1.49549175202156,           !- X,Y,Z Vertex 1 {m}
  19.2278, -0.366745876010782, 1.49549175202156, !- X,Y,Z Vertex 2 {m}
  38.0746, -0.366745876010782, 1.49549175202156, !- X,Y,Z Vertex 3 {m}
  38.0746, 0, 1.49549175202156;           !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {47607930-6d52-423f-9fd9-e5b70a3a821c}, !- Handle
  Space 116 sensor,                       !- Name
  {54c2f563-5de3-48dd-b56b-c1f708dac88a}, !- Space Name
  28.6512,                                !- Position X-Coordinate {m}
  3.40933548387097,                       !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  499.983638856167;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {aaf3686a-c59c-4abd-83e2-879831dc4c95}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b48bc683-4d30-4f07-af69-34b9c8674594}, !- Construction Name
  {13937004-0792-4702-8c93-4f3a79e30194}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.0746, 24.384, 1.49734994764398,      !- X,Y,Z Vertex 1 {m}
  38.0746, 24.384, 0.762,                 !- X,Y,Z Vertex 2 {m}
  28.3718, 24.384, 0.762,                 !- X,Y,Z Vertex 3 {m}
  28.3718, 24.384, 1.49734994764398;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55b78c71-318f-4d02-9a00-6e135610c085}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b432b140-706a-4b8b-91a1-8301fbf9d878}, !- Construction Name
  {13937004-0792-4702-8c93-4f3a79e30194}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.0746, 24.384, 3.3528,                !- X,Y,Z Vertex 1 {m}
  38.0746, 24.384, 3.05722379057592,      !- X,Y,Z Vertex 2 {m}
  28.3718, 24.384, 3.05722379057592,      !- X,Y,Z Vertex 3 {m}
  28.3718, 24.384, 3.3528;                !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {a173daea-78b4-4e88-bea0-0ceaff3a48df}, !- Handle
  Space 122 sensor,                       !- Name
  {a25ecce9-0d9d-4a3c-9750-de03c8f2d2f6}, !- Space Name
  33.2232,                                !- Position X-Coordinate {m}
  21.4931625,                             !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  499.983638856167;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {6661c616-8a5f-41d3-89f4-7af06bf7f383}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e7396a67-9b15-415d-8913-14342850c4d7}, !- Construction Name
  {5988378a-b5ad-4414-8807-62c0282df5e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.1, 0.0254, 1.49504718162839,         !- X,Y,Z Vertex 1 {m}
  38.1, 0.0254, 0.762,                    !- X,Y,Z Vertex 2 {m}
  38.1, 24.3586, 0.762,                   !- X,Y,Z Vertex 3 {m}
  38.1, 24.3586, 1.49504718162839;        !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {d2d9a1d0-cfef-44b2-83ac-7e2c737a57f0}, !- Handle
  Shading Surface Group 6,                !- Name
  Space,                                  !- Shading Surface Type
  {eee46b99-fda4-4c23-9453-5e63e979da85}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6661c616-8a5f-41d3-89f4-7af06bf7f383}; !- Shaded Object Name

OS:ShadingSurface,
  {5968dc02-63f5-43c0-b6e9-3dd75864a632}, !- Handle
  Shading Surface 6,                      !- Name
  {3b9c15da-9e13-49cb-8b5b-e1a819ab65d3}, !- Construction Name
  {d2d9a1d0-cfef-44b2-83ac-7e2c737a57f0}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.1, 0.0254, 1.49504718162839,         !- X,Y,Z Vertex 1 {m}
  38.4665235908142, 0.0254, 1.49504718162839, !- X,Y,Z Vertex 2 {m}
  38.4665235908142, 24.3586, 1.49504718162839, !- X,Y,Z Vertex 3 {m}
  38.1, 24.3586, 1.49504718162839;        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1da7332b-5cb2-469f-8277-a538899aee64}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {e7396a67-9b15-415d-8913-14342850c4d7}, !- Construction Name
  {1c925975-f8f6-455e-b3fe-3d2ae414c7f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 24.3586, 5.15264718162839,           !- X,Y,Z Vertex 1 {m}
  0, 24.3586, 4.4196,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 4.4196,          !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 5.15264718162839; !- X,Y,Z Vertex 4 {m}

OS:ShadingSurfaceGroup,
  {e283a1cc-f44a-4cf8-93b8-1852ed3c5a4f}, !- Handle
  Shading Surface Group 7,                !- Name
  Space,                                  !- Shading Surface Type
  {32b4301c-ab3d-4832-a7f5-e709aab93282}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {1da7332b-5cb2-469f-8277-a538899aee64}; !- Shaded Object Name

OS:ShadingSurface,
  {dbf7d71c-1163-47c3-9cfc-9813a6b951cd}, !- Handle
  Shading Surface 7,                      !- Name
  {3b9c15da-9e13-49cb-8b5b-e1a819ab65d3}, !- Construction Name
  {e283a1cc-f44a-4cf8-93b8-1852ed3c5a4f}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0, 24.3586, 5.15264718162839,           !- X,Y,Z Vertex 1 {m}
  -0.366523590814196, 24.3586, 5.15264718162839, !- X,Y,Z Vertex 2 {m}
  -0.366523590814196, 0.0253999999999976, 5.15264718162839, !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 5.15264718162839; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55b59244-847e-4b83-b5cc-9ffff7eedbf5}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {facde0db-816c-468f-9491-9e63cc0d94df}, !- Construction Name
  {04e692df-42df-4be7-b6e4-51fd4339c4f6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 5.15483329949239,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 4.4196,                      !- X,Y,Z Vertex 2 {m}
  10.033, 0, 4.4196,                      !- X,Y,Z Vertex 3 {m}
  10.033, 0, 5.15483329949239;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b465f97-645a-41f6-af35-e6ed1df709bf}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3a6b284d-6419-4068-9d8a-cb50de65a1e6}, !- Construction Name
  {04e692df-42df-4be7-b6e4-51fd4339c4f6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 7.0104,                      !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 6.71212921827411,            !- X,Y,Z Vertex 2 {m}
  10.033, 0, 6.71212921827411,            !- X,Y,Z Vertex 3 {m}
  10.033, 0, 7.0104;                      !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurfaceGroup,
  {5cfd2c45-937e-454f-875c-c76219c032a9}, !- Handle
  Interior Partition Surface Group 4,     !- Name
  {a3ef3a9e-eac9-40b1-b8b2-e170d82be175}; !- Space Name

OS:InteriorPartitionSurface,
  {1d1cc4bb-a081-43ef-b64e-1705d49d323c}, !- Handle
  Interior Partition Surface 4,           !- Name
  {0930fd35-7830-4a27-822a-fc11a272812c}, !- Construction Name
  {5cfd2c45-937e-454f-875c-c76219c032a9}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  10.033, 0, 0.9144,                      !- X,Y,Z Vertex 1 {m}
  10.033, 0.298270781725888, 0.9144,      !- X,Y,Z Vertex 2 {m}
  0.0254, 0.298270781725888, 0.9144,      !- X,Y,Z Vertex 3 {m}
  0.0254, 0, 0.9144;                      !- X,Y,Z Vertex 4 {m}

OS:DaylightingDevice:Shelf,
  {ea99be2d-b244-4a6b-92df-c25fdfdbd583}, !- Handle
  Daylighting Device Shelf 4,             !- Name
  {6b465f97-645a-41f6-af35-e6ed1df709bf}, !- Window Name
  {1d1cc4bb-a081-43ef-b64e-1705d49d323c}; !- Inside Shelf Name

OS:ShadingSurfaceGroup,
  {96c259af-d901-4347-8de0-8933ec1d1163}, !- Handle
  Shading Surface Group 8,                !- Name
  Space,                                  !- Shading Surface Type
  {a3ef3a9e-eac9-40b1-b8b2-e170d82be175}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {55b59244-847e-4b83-b5cc-9ffff7eedbf5}; !- Shaded Object Name

OS:ShadingSurface,
  {733723e8-a11a-4a6c-abfd-3e03e5375133}, !- Handle
  Shading Surface 8,                      !- Name
  {3b9c15da-9e13-49cb-8b5b-e1a819ab65d3}, !- Construction Name
  {96c259af-d901-4347-8de0-8933ec1d1163}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.0254, 0, 5.15483329949239,            !- X,Y,Z Vertex 1 {m}
  0.0254, -0.367616649746193, 5.15483329949239, !- X,Y,Z Vertex 2 {m}
  10.033, -0.367616649746193, 5.15483329949239, !- X,Y,Z Vertex 3 {m}
  10.033, 0, 5.15483329949239;            !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {c02fa072-fdde-42cb-bd7e-2b474fed00b7}, !- Handle
  Space 202 sensor,                       !- Name
  {a3ef3a9e-eac9-40b1-b8b2-e170d82be175}, !- Space Name
  5.0292,                                 !- Position X-Coordinate {m}
  2.92330909090909,                       !- Position Y-Coordinate {m}
  4.572,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  499.983638856167;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {fc8294c3-eb57-42fd-9b96-0d37c97a157c}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b48bc683-4d30-4f07-af69-34b9c8674594}, !- Construction Name
  {3d78306c-dac4-4648-b85a-958ec31e23da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.321, 24.384, 5.15243332136445,       !- X,Y,Z Vertex 1 {m}
  28.321, 24.384, 4.4196,                 !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 24.384, 4.4196,     !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 24.384, 5.15243332136445; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8efa4da7-afff-4a74-a090-3763496b6a53}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b432b140-706a-4b8b-91a1-8301fbf9d878}, !- Construction Name
  {3d78306c-dac4-4648-b85a-958ec31e23da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.321, 24.384, 7.0104,                 !- X,Y,Z Vertex 1 {m}
  28.321, 24.384, 6.65668972351885,       !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 24.384, 6.65668972351885, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 24.384, 7.0104;     !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {523972d5-23fb-41ff-a43e-b2b5e4fe245e}, !- Handle
  Space 206 sensor,                       !- Name
  {6fbf95ca-8dbb-4eb7-988d-12ad54fa70cb}, !- Space Name
  14.1732,                                !- Position X-Coordinate {m}
  20.7903096774194,                       !- Position Y-Coordinate {m}
  4.572,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  499.983638856167;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {bd399dbf-ee42-436c-88c0-1d19e51e04e2}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {facde0db-816c-468f-9491-9e63cc0d94df}, !- Construction Name
  {67b867a9-088e-467f-9099-985c37bcdcef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.0838, 0, 5.15244762250454,           !- X,Y,Z Vertex 1 {m}
  10.0838, 0, 4.4196,                     !- X,Y,Z Vertex 2 {m}
  38.0746, 0, 4.4196,                     !- X,Y,Z Vertex 3 {m}
  38.0746, 0, 5.15244762250454;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d7c34f9-f4a0-4bce-862f-7b62b73ca854}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {3a6b284d-6419-4068-9d8a-cb50de65a1e6}, !- Construction Name
  {67b867a9-088e-467f-9099-985c37bcdcef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.0838, 0, 7.0104,                     !- X,Y,Z Vertex 1 {m}
  10.0838, 0, 6.65702007985481,           !- X,Y,Z Vertex 2 {m}
  38.0746, 0, 6.65702007985481,           !- X,Y,Z Vertex 3 {m}
  38.0746, 0, 7.0104;                     !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurfaceGroup,
  {9da28487-d21b-4b80-8cca-3d14a7e9aa57}, !- Handle
  Interior Partition Surface Group 5,     !- Name
  {d2120a3a-2614-47a7-ab67-177c06c634ca}; !- Space Name

OS:InteriorPartitionSurface,
  {d34e0fa5-914d-4fc0-9f8e-59e0758637b0}, !- Handle
  Interior Partition Surface 5,           !- Name
  {0930fd35-7830-4a27-822a-fc11a272812c}, !- Construction Name
  {9da28487-d21b-4b80-8cca-3d14a7e9aa57}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  38.0746, 0, 0.9144,                     !- X,Y,Z Vertex 1 {m}
  38.0746, 0.35337992014519, 0.9144,      !- X,Y,Z Vertex 2 {m}
  10.0838, 0.35337992014519, 0.9144,      !- X,Y,Z Vertex 3 {m}
  10.0838, 0, 0.9144;                     !- X,Y,Z Vertex 4 {m}

OS:DaylightingDevice:Shelf,
  {4b09749f-5cb8-4662-8139-6216b26ac4de}, !- Handle
  Daylighting Device Shelf 5,             !- Name
  {4d7c34f9-f4a0-4bce-862f-7b62b73ca854}, !- Window Name
  {d34e0fa5-914d-4fc0-9f8e-59e0758637b0}; !- Inside Shelf Name

OS:ShadingSurfaceGroup,
  {3c1a684d-b338-4d6a-98a7-da1a81e6ec57}, !- Handle
  Shading Surface Group 9,                !- Name
  Space,                                  !- Shading Surface Type
  {d2120a3a-2614-47a7-ab67-177c06c634ca}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {bd399dbf-ee42-436c-88c0-1d19e51e04e2}; !- Shaded Object Name

OS:ShadingSurface,
  {9f005476-5bf1-4640-96cd-a260cce43b89}, !- Handle
  Shading Surface 9,                      !- Name
  {3b9c15da-9e13-49cb-8b5b-e1a819ab65d3}, !- Construction Name
  {3c1a684d-b338-4d6a-98a7-da1a81e6ec57}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.0838, 0, 5.15244762250454,           !- X,Y,Z Vertex 1 {m}
  10.0838, -0.366423811252269, 5.15244762250454, !- X,Y,Z Vertex 2 {m}
  38.0746, -0.366423811252269, 5.15244762250454, !- X,Y,Z Vertex 3 {m}
  38.0746, 0, 5.15244762250454;           !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {92f5ed58-1344-4380-8856-fef1229186f4}, !- Handle
  Space 207 sensor,                       !- Name
  {d2120a3a-2614-47a7-ab67-177c06c634ca}, !- Space Name
  24.0792,                                !- Position X-Coordinate {m}
  3.58968260869565,                       !- Position Y-Coordinate {m}
  4.572,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  499.983638856167;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {8d94d040-a64c-49cc-9b3a-51f7bb208b70}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b48bc683-4d30-4f07-af69-34b9c8674594}, !- Construction Name
  {62c46fdf-cffe-4f6f-a80d-166226d35e57}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.0746, 24.384, 5.15494994764398,      !- X,Y,Z Vertex 1 {m}
  38.0746, 24.384, 4.4196,                !- X,Y,Z Vertex 2 {m}
  28.3718, 24.384, 4.4196,                !- X,Y,Z Vertex 3 {m}
  28.3718, 24.384, 5.15494994764398;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40ed4656-3e25-4c5d-ac2b-7d9a18c970c1}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {b432b140-706a-4b8b-91a1-8301fbf9d878}, !- Construction Name
  {62c46fdf-cffe-4f6f-a80d-166226d35e57}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.0746, 24.384, 7.0104,                !- X,Y,Z Vertex 1 {m}
  38.0746, 24.384, 6.71482379057592,      !- X,Y,Z Vertex 2 {m}
  28.3718, 24.384, 6.71482379057592,      !- X,Y,Z Vertex 3 {m}
  28.3718, 24.384, 7.0104;                !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {8b5d9d33-582e-4173-adc7-e81cdf44e6c1}, !- Handle
  Space 220 sensor,                       !- Name
  {72c3942d-de8e-44bd-b5eb-80c71f02f302}, !- Space Name
  33.2232,                                !- Position X-Coordinate {m}
  21.4931625,                             !- Position Y-Coordinate {m}
  4.572,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  499.983638856167;                       !- Illuminance Setpoint {lux}

OS:StandardsInformation:Construction,
  {2d81d54c-9a21-43d4-8f3d-e07c51f99d91}, !- Handle
  {0930fd35-7830-4a27-822a-fc11a272812c}; !- Construction Name

OS:StandardsInformation:Construction,
  {e8c774a6-9dcd-4744-98c6-dc73a28a0b94}, !- Handle
  {3b9c15da-9e13-49cb-8b5b-e1a819ab65d3}; !- Construction Name

OS:LifeCycleCost,
  {13935bf2-6dad-4209-b6ed-d92f741600d3}, !- Handle
  LCC_Mat_Insulation - Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {33984f8d-7c4f-4c39-94b8-4980fe82aa4d}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:Material,
  {74a9dca3-9e30-44a8-a543-2e1c6a22a499}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-11.9 - new material, !- Name
  MediumRough,                            !- Roughness
  0.101080955784226,                      !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:LifeCycleCost,
  {bb874210-3dd9-4446-87fb-0649d34fd921}, !- Handle
  LCC_Mat_Insulation - Typical IEAD Roof R-15.87 164, !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {b32fd658-982f-42d8-aaae-44b1aff110a8}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:Material:NoMass,
  {ba0b00d9-bec1-401f-802e-d2a5aabf4d96}, !- Handle
  Typical Insulation R-14.76 164 - adj,   !- Name
  Smooth,                                 !- Roughness
  5.44405057222754,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f8ad41d5-d213-4909-a532-7c308a8baf1f}, !- Handle
  {ba0b00d9-bec1-401f-802e-d2a5aabf4d96}; !- Material Name

OS:Exterior:Lights:Definition,
  {c1fe9649-d5a7-41f3-8e33-c7f633f3de0e}, !- Handle
  Exterior Lights - Facade Definition,    !- Name
  250;                                    !- Design Level {W}

OS:ScheduleTypeLimits,
  {1a29111f-5e4a-46ce-a7b5-64f3e8b43409}, !- Handle
  Exterior Lights - Facade Fractional,    !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {298fd97e-e441-4ed0-8c57-2b88b5a69d9f}, !- Handle
  Exterior Lights - Facade,               !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {11dc1e94-5ad3-43f0-b57c-b2a1fcebde32}, !- Default Day Schedule Name
  {44791258-ec79-42c4-ab56-1309169548aa}, !- Summer Design Day Schedule Name
  {f27c0dcf-aa55-418a-81b2-c6a26947850c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {11dc1e94-5ad3-43f0-b57c-b2a1fcebde32}, !- Handle
  Exterior Lights - Facade Schedule Week Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {b84402ab-7b78-4a5a-8570-451a8010500e}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f27c0dcf-aa55-418a-81b2-c6a26947850c}, !- Handle
  Exterior Lights - Facade Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {0ed7458a-9cb9-4090-9758-32521611a8e2}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {44791258-ec79-42c4-ab56-1309169548aa}, !- Handle
  Exterior Lights - Facade Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {fd9c3065-fc86-470e-978e-44469f65c8b3}, !- Handle
  250.0 w Exterior Light,                 !- Name
  {c1fe9649-d5a7-41f3-8e33-c7f633f3de0e}, !- Exterior Lights Definition Name
  {298fd97e-e441-4ed0-8c57-2b88b5a69d9f}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  Exterior Lighting;                      !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {02054f41-b0f0-40c9-a4b7-1587df7c3342}, !- Handle
  Exterior Lights - Parking Definition,   !- Name
  1800;                                   !- Design Level {W}

OS:ScheduleTypeLimits,
  {0e2ec17a-fd38-4926-9980-dfe2b67bcfbc}, !- Handle
  Exterior Lights - Parking Fractional,   !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {c72a76e5-ea45-46ae-bed2-836939469ba5}, !- Handle
  Exterior Lights - Parking,              !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {c0e42178-c7bd-4588-ad99-fa993f81f2e2}, !- Default Day Schedule Name
  {2133a46f-4f5e-40a0-bde4-dd0e7add8442}, !- Summer Design Day Schedule Name
  {2fc00642-aeed-4a62-9c60-5218c051d989}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c0e42178-c7bd-4588-ad99-fa993f81f2e2}, !- Handle
  Exterior Lights - Parking Schedule Week Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {45fffcb3-8764-4a53-b714-dcb17340e467}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2fc00642-aeed-4a62-9c60-5218c051d989}, !- Handle
  Exterior Lights - Parking Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {86cfb4e2-f784-489b-9ffb-80c3e2daa17a}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2133a46f-4f5e-40a0-bde4-dd0e7add8442}, !- Handle
  Exterior Lights - Parking Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {0e91614e-11e0-46be-902c-c7938afcad1e}, !- Handle
  1800.0 w Exterior Light,                !- Name
  {02054f41-b0f0-40c9-a4b7-1587df7c3342}, !- Exterior Lights Definition Name
  {c72a76e5-ea45-46ae-bed2-836939469ba5}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  Exterior Lighting;                      !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {46710a2c-62b7-4ef3-93a2-d3c7a8b67f14}, !- Handle
  Exterior Lights - Walkway Definition,   !- Name
  1600;                                   !- Design Level {W}

OS:ScheduleTypeLimits,
  {36b0d7da-0c77-4da2-a70f-405cf0794bc7}, !- Handle
  Exterior Lights - Walkway Fractional,   !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {afab463e-de39-4e52-ba76-a3d0593713ca}, !- Handle
  Exterior Lights - Walkway,              !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {cd339eb7-2e4e-4fac-ad7a-8329f3cb4b48}, !- Default Day Schedule Name
  {82da1358-506f-423f-8fd3-89c081c0b25a}, !- Summer Design Day Schedule Name
  {415a707d-6b48-4ddc-bae3-a4c0ac32b4c6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cd339eb7-2e4e-4fac-ad7a-8329f3cb4b48}, !- Handle
  Exterior Lights - Walkway Schedule Week Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {7626ad9f-346c-464f-9989-c68f8802c1f2}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {415a707d-6b48-4ddc-bae3-a4c0ac32b4c6}, !- Handle
  Exterior Lights - Walkway Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {81732632-87c9-49b9-929a-f92cbfe1a840}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {82da1358-506f-423f-8fd3-89c081c0b25a}, !- Handle
  Exterior Lights - Walkway Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {c2a0a5b9-56ad-4ff6-9e6a-e970c606860e}, !- Handle
  1600.0 w Exterior Light,                !- Name
  {46710a2c-62b7-4ef3-93a2-d3c7a8b67f14}, !- Exterior Lights Definition Name
  {afab463e-de39-4e52-ba76-a3d0593713ca}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  Exterior Lighting;                      !- End-Use Subcategory

OS:PlantLoop,
  {4287e173-0b67-4269-9037-d342dd001e4c}, !- Handle
  AEDG SWH Loop,                          !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b7218ee4-4150-40e9-a1fc-c6f7629bbcff}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {3657b93e-24a0-423f-acd4-2050ea9579f5}, !- Plant Side Inlet Node Name
  {882c8318-43ff-431b-914c-7ef118dba3a3}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {4e2b5cf9-e22b-49c0-87ff-b86f910ad91b}, !- Demand Side Inlet Node Name
  {6aae3cb6-d748-493e-a3e9-f318984d8ff3}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {4ff497a3-400e-4738-a419-d6286f36bbda}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {89f6d975-2ee7-4fad-8476-655eeab39005}, !- Demand Mixer Name
  {45f6bf0f-3a4f-4fa9-bd93-b77511de1572}, !- Demand Splitter Name
  {a6bff3e3-3c2f-4acc-9334-692d4d61ddc7}, !- Supply Mixer Name
  {86fc3ebc-d8c7-407f-9018-fb5a6e2d637c}; !- Supply Splitter Name

OS:Node,
  {7195d05d-9e02-4c56-858d-517fad4d565b}, !- Handle
  AEDG SWH Loop Supply Inlet Node,        !- Name
  {3657b93e-24a0-423f-acd4-2050ea9579f5}, !- Inlet Port
  {7ab2fd99-2d30-495d-be02-c63a18672fe6}; !- Outlet Port

OS:Node,
  {b7218ee4-4150-40e9-a1fc-c6f7629bbcff}, !- Handle
  AEDG SWH Loop Supply Outlet Node,       !- Name
  {43db27d0-27f0-469d-9a9b-e13a6399a3d4}, !- Inlet Port
  {882c8318-43ff-431b-914c-7ef118dba3a3}; !- Outlet Port

OS:Node,
  {f747a135-f41a-4acc-b381-4b27dd15a2c1}, !- Handle
  Water Heater Mixed 1 0.801 Therm Eff Supply Inlet Water Node, !- Name
  {b37dc1be-38fc-492a-a917-a7dcb945a436}, !- Inlet Port
  {00acca3e-18dd-4a50-a6f4-fefdc54ac7dd}; !- Outlet Port

OS:Connector:Mixer,
  {a6bff3e3-3c2f-4acc-9334-692d4d61ddc7}, !- Handle
  Connector Mixer 1,                      !- Name
  {805489b6-7a8f-4eba-96fc-75d3ef239775}, !- Outlet Branch Name
  {e965da39-2e5c-4a10-8e58-f86e4133a22a}, !- Inlet Branch Name 1
  {ab8de071-c4b5-4ed0-a258-27a21171af16}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {86fc3ebc-d8c7-407f-9018-fb5a6e2d637c}, !- Handle
  Connector Splitter 1,                   !- Name
  {109107a8-1ef8-4f9f-b057-7de28564c24d}, !- Inlet Branch Name
  {b37dc1be-38fc-492a-a917-a7dcb945a436}, !- Outlet Branch Name 1
  {471e77bb-d6f9-4865-9e31-31aa984f351b}; !- Outlet Branch Name 2

OS:Connection,
  {3657b93e-24a0-423f-acd4-2050ea9579f5}, !- Handle
  {4287e173-0b67-4269-9037-d342dd001e4c}, !- Source Object
  14,                                     !- Outlet Port
  {7195d05d-9e02-4c56-858d-517fad4d565b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b37dc1be-38fc-492a-a917-a7dcb945a436}, !- Handle
  {86fc3ebc-d8c7-407f-9018-fb5a6e2d637c}, !- Source Object
  3,                                      !- Outlet Port
  {f747a135-f41a-4acc-b381-4b27dd15a2c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {882c8318-43ff-431b-914c-7ef118dba3a3}, !- Handle
  {b7218ee4-4150-40e9-a1fc-c6f7629bbcff}, !- Source Object
  3,                                      !- Outlet Port
  {4287e173-0b67-4269-9037-d342dd001e4c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {43909284-fade-4df7-be22-95c8be2c5d0c}, !- Handle
  AEDG SWH Loop Demand Inlet Node,        !- Name
  {4e2b5cf9-e22b-49c0-87ff-b86f910ad91b}, !- Inlet Port
  {60dd4047-9594-40b3-bd43-a4f33a401121}; !- Outlet Port

OS:Node,
  {f2a27bcd-57b3-459f-ab29-dc6a1c446072}, !- Handle
  AEDG SWH Loop Demand Outlet Node,       !- Name
  {e21d169b-8109-48f3-8106-10eb6f6a4534}, !- Inlet Port
  {6aae3cb6-d748-493e-a3e9-f318984d8ff3}; !- Outlet Port

OS:Node,
  {fbf81fe9-ce58-433b-a95a-902d7abaf9ee}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {0cfa8a3b-dd1d-43a8-a912-fc8cabcc76ac}, !- Inlet Port
  {a1cd7764-08c7-42b7-bca7-4703f6670acf}; !- Outlet Port

OS:Connector:Mixer,
  {89f6d975-2ee7-4fad-8476-655eeab39005}, !- Handle
  Connector Mixer 2,                      !- Name
  {df9f9159-48f2-4cb3-b1a3-d82ec9a63a06}, !- Outlet Branch Name
  {2ccee504-8d86-4b9c-9c29-7b5172964125}, !- Inlet Branch Name 1
  {c79f128b-25b9-42f0-b827-1a7db195cd73}, !- Inlet Branch Name 2
  {f54c8692-dd2e-4f06-8e50-96a1e0523193}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {45f6bf0f-3a4f-4fa9-bd93-b77511de1572}, !- Handle
  Connector Splitter 2,                   !- Name
  {f1793867-b3e7-4f6a-a5b5-8a57087d2ab1}, !- Inlet Branch Name
  {0cfa8a3b-dd1d-43a8-a912-fc8cabcc76ac}, !- Outlet Branch Name 1
  {1b8b0931-ae0e-4e15-85c4-5626712d2e2e}, !- Outlet Branch Name 2
  {57a36225-ff46-46eb-bf7d-40d88ce1dd50}; !- Outlet Branch Name 3

OS:Connection,
  {4e2b5cf9-e22b-49c0-87ff-b86f910ad91b}, !- Handle
  {4287e173-0b67-4269-9037-d342dd001e4c}, !- Source Object
  17,                                     !- Outlet Port
  {43909284-fade-4df7-be22-95c8be2c5d0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cfa8a3b-dd1d-43a8-a912-fc8cabcc76ac}, !- Handle
  {45f6bf0f-3a4f-4fa9-bd93-b77511de1572}, !- Source Object
  3,                                      !- Outlet Port
  {fbf81fe9-ce58-433b-a95a-902d7abaf9ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6aae3cb6-d748-493e-a3e9-f318984d8ff3}, !- Handle
  {f2a27bcd-57b3-459f-ab29-dc6a1c446072}, !- Source Object
  3,                                      !- Outlet Port
  {4287e173-0b67-4269-9037-d342dd001e4c}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {1cc3a069-eaa3-4b77-b420-6d8f5dee0f0e}, !- Handle
  {4287e173-0b67-4269-9037-d342dd001e4c}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {4ff497a3-400e-4738-a419-d6286f36bbda}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {4cfdbd5f-02df-492d-812d-710fef839609}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {7ab2fd99-2d30-495d-be02-c63a18672fe6}, !- Inlet Node Name
  {93345fb6-ea89-4180-ad71-d87f194a3510}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:WaterHeater:Mixed,
  {9ea31584-5e19-44f7-b213-6baa824baa57}, !- Handle
  Water Heater Mixed 1 0.801 Therm Eff 0.801 Therm Eff, !- Name
  1,                                      !- Tank Volume {m3}
  {c888cdc4-f077-4979-88a4-7e10bb97d885}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  845000,                                 !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8010961390725,                        !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {327180d4-6bbb-4beb-9b3f-70777de106b7}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  29.7719201655848,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  29.7719201655848,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {00acca3e-18dd-4a50-a6f4-fefdc54ac7dd}, !- Use Side Inlet Node Name
  {a5c72671-0d7d-4cbc-9761-ac0fa20c788b}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {158bfda0-5cc0-4d75-9343-9d5903028903}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {c6c2e41d-a595-4b2c-ac25-b056c0f71e71}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6c2e41d-a595-4b2c-ac25-b056c0f71e71}, !- Handle
  Schedule Day 48,                        !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {8169f1bc-18f3-4fc5-8899-b75fb322b1b1}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {198c7b8e-fcea-4dd2-b274-bb2157a7a344}; !- Default Day Schedule Name

OS:Schedule:Day,
  {198c7b8e-fcea-4dd2-b274-bb2157a7a344}, !- Handle
  Schedule Day 55,                        !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {3e4fd661-a15c-4e72-affe-e69125e5bac0}, !- Handle
  {9ea31584-5e19-44f7-b213-6baa824baa57}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {c888cdc4-f077-4979-88a4-7e10bb97d885}, !- Handle
  AEDG Water-Heater-Temp-Schedule,        !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {9b519e67-a941-4470-9593-b50a2e0c82f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b519e67-a941-4470-9593-b50a2e0c82f9}, !- Handle
  AEDG Water-Heater-Temp-Schedule All Days, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {327180d4-6bbb-4beb-9b3f-70777de106b7}, !- Handle
  AEDG Water-Heater-Ambient-Temp-Schedule, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {43e06e0d-936c-47fe-9ab4-1becbe854868}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43e06e0d-936c-47fe-9ab4-1becbe854868}, !- Handle
  AEDG Water-Heater-Ambient-Temp-Schedule All Days, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {fff4bb3d-c9bc-46c2-8732-ba6a09f3997f}, !- Handle
  AEDG SWH-Loop-Temp-Schedule,            !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {fbf0ab28-d569-43f4-aa67-fb7f37903305}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fbf0ab28-d569-43f4-aa67-fb7f37903305}, !- Handle
  AEDG SWH-Loop-Temp-Schedule All Days,   !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {cb6a3699-edf6-4510-8a9a-7e0fab6d5c27}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {fff4bb3d-c9bc-46c2-8732-ba6a09f3997f}, !- Schedule Name
  {b7218ee4-4150-40e9-a1fc-c6f7629bbcff}; !- Setpoint Node or NodeList Name

OS:Pipe:Adiabatic,
  {6641f68c-a02d-47f9-900e-0e3142098400}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {07d6264e-d650-4c0d-bda5-581abc2cd1a7}, !- Inlet Node Name
  {96655f82-79e2-49e8-9b59-cba5326907f3}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {e78f633f-b277-483a-9d21-88f860c77de5}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {03e13894-c604-4335-8c66-75208d4a935b}, !- Inlet Node Name
  {43db27d0-27f0-469d-9a9b-e13a6399a3d4}; !- Outlet Node Name

OS:Schedule:Ruleset,
  {978a4df3-c5c1-4fda-87ee-f9e97ebe6eb5}, !- Handle
  AEDG SWH-Flow-Fraction-Schedule,        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {def66390-95a4-4146-8cc5-cbfe5bdfa47c}, !- Default Day Schedule Name
  {d32925f7-041e-4274-aabb-6c35f99c10be}, !- Summer Design Day Schedule Name
  {247c519d-ced1-4b8f-8fa0-017c0ef1294e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {def66390-95a4-4146-8cc5-cbfe5bdfa47c}, !- Handle
  AEDG SWH-Flow-Fraction-Schedule Weekday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.34,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.63,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.72,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.79,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.83,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.61,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.19,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.12,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.09;                                   !- Value Until Time 16

OS:Schedule:Day,
  {c0252c85-fa68-461a-92cc-d5d013113e90}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {247c519d-ced1-4b8f-8fa0-017c0ef1294e}, !- Handle
  AEDG SWH-Flow-Fraction-Schedule Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0ead570c-86fa-47a7-a1fb-8b0d5605d709}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d32925f7-041e-4274-aabb-6c35f99c10be}, !- Handle
  AEDG SWH-Flow-Fraction-Schedule Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2e090871-7ad8-4e6d-ac35-b0cd12aa19e6}, !- Handle
  AEDG SWH-Flow-Fraction-Schedule Weekend Rule, !- Name
  {978a4df3-c5c1-4fda-87ee-f9e97ebe6eb5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3608c7ee-7d20-40ab-b367-f1bc99705f4d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3608c7ee-7d20-40ab-b367-f1bc99705f4d}, !- Handle
  AEDG SWH-Flow-Fraction-Schedule Weekend, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.03;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {a433cc0d-bfd2-4638-a33f-e68c31f3132f}, !- Handle
  AEDG SWH-Flow-Fraction-Schedule Summer Weekday Rule, !- Name
  {978a4df3-c5c1-4fda-87ee-f9e97ebe6eb5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c1250e81-45a3-4a55-9f3d-b7b296809709}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c1250e81-45a3-4a55-9f3d-b7b296809709}, !- Handle
  AEDG SWH-Flow-Fraction-Schedule Summer Weekday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.22,                                   !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.12,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.09;                                   !- Value Until Time 7

OS:Schedule:Ruleset,
  {66fe5acb-2c62-4af0-aa85-592bba019c4c}, !- Handle
  AEDG SWH-Target-Temperature-Schedule,   !- Name
  ,                                       !- Schedule Type Limits Name
  {cce97e0a-b3f7-46de-865c-66e6b4b940c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cce97e0a-b3f7-46de-865c-66e6b4b940c3}, !- Handle
  AEDG SWH-Target-Temperature-Schedule All Days, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {5d58eeae-dd74-442a-8346-f89e8773b752}, !- Handle
  AEDG SWH-Sensible-Fraction-Schedule,    !- Name
  ,                                       !- Schedule Type Limits Name
  {5b8e0743-a1eb-4f49-88a6-18353cb43fa9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b8e0743-a1eb-4f49-88a6-18353cb43fa9}, !- Handle
  AEDG SWH-Sensible-Fraction-Schedule All Days, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ae599f21-b0c9-49d0-bc7d-046b670b9907}, !- Handle
  AEDG SWH-Latent-Fraction-Schedule,      !- Name
  ,                                       !- Schedule Type Limits Name
  {eba7a5a3-6e5d-45cc-807d-9673a23fc3d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eba7a5a3-6e5d-45cc-807d-9673a23fc3d6}, !- Handle
  AEDG SWH-Latent-Fraction-Schedule All Days, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4c303558-34ef-4fb8-ad89-1ef66c689737}, !- Handle
  AEDG SWH-Hot-Supply-Temperature-Schedule, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  {30f745e2-c519-438e-b913-c0cacf76bf12}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30f745e2-c519-438e-b913-c0cacf76bf12}, !- Handle
  AEDG SWH-Hot-Supply-Temperature-Schedule All Days, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  55;                                     !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {04cf5b24-9e36-4f50-82a9-672876b8aab4}, !- Handle
  AEDG Restroom Water Use,                !- Name
  ,                                       !- End-Use Subcategory
  1.090197108e-05,                        !- Peak Flow Rate {m3/s}
  {66fe5acb-2c62-4af0-aa85-592bba019c4c}, !- Target Temperature Schedule Name
  {5d58eeae-dd74-442a-8346-f89e8773b752}, !- Sensible Fraction Schedule Name
  {ae599f21-b0c9-49d0-bc7d-046b670b9907}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {01bc335b-2245-4c2e-8a0d-ff605bff3ae5}, !- Handle
  Water Use Equipment 1,                  !- Name
  {04cf5b24-9e36-4f50-82a9-672876b8aab4}, !- Water Use Equipment Definition Name
  {25dad5f8-6ff4-4b8a-9bcc-81e79deba148}, !- Space Name
  {978a4df3-c5c1-4fda-87ee-f9e97ebe6eb5}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f711b7a9-ec45-4e58-b5db-142e4080b29c}, !- Handle
  Water Use Connections 1,                !- Name
  {a1cd7764-08c7-42b7-bca7-4703f6670acf}, !- Inlet Node Name
  {453b287e-cbcc-4f8a-91c1-d8b9da4facb7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {4c303558-34ef-4fb8-ad89-1ef66c689737}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {01bc335b-2245-4c2e-8a0d-ff605bff3ae5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment,
  {83e1e196-95b7-4e59-abdd-b78fa4a40599}, !- Handle
  Water Use Equipment 2,                  !- Name
  {04cf5b24-9e36-4f50-82a9-672876b8aab4}, !- Water Use Equipment Definition Name
  {d49d5d74-fbd8-4cb6-aeb8-bc26645cb823}, !- Space Name
  {978a4df3-c5c1-4fda-87ee-f9e97ebe6eb5}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {d8fb0629-e516-4653-b799-ed9a4dcffcf6}, !- Handle
  Water Use Connections 2,                !- Name
  {2e1acf48-7dba-458b-99da-d2aa15a1af8f}, !- Inlet Node Name
  {18f38d48-0fa7-4890-8a13-aade65715711}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {4c303558-34ef-4fb8-ad89-1ef66c689737}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {83e1e196-95b7-4e59-abdd-b78fa4a40599}; !- Water Use Equipment Name 1

OS:Pipe:Adiabatic,
  {ef4f6783-8bf1-4f59-ba79-b0daa73ac08c}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {07a66120-657c-4918-9af1-fd8f48ee1268}, !- Inlet Node Name
  {30ab390c-e9f4-402b-9be7-476e7879aa06}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {48884481-ecf7-4799-8e97-6894515df0f6}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {60dd4047-9594-40b3-bd43-a4f33a401121}, !- Inlet Node Name
  {7d88cce2-3ff3-4da1-983c-b94fcf0d4ca7}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {19b3f6de-6c04-47e2-ab54-bf1d6f2a0177}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {c87e96b2-c55f-4e1d-be0e-dbb17ed44756}, !- Inlet Node Name
  {e21d169b-8109-48f3-8106-10eb6f6a4534}; !- Outlet Node Name

OS:Node,
  {7080d533-dd50-4b3c-842a-b3514496830e}, !- Handle
  Water Heater Mixed 1 0.801 Therm Eff Supply Outlet Water Node, !- Name
  {a5c72671-0d7d-4cbc-9761-ac0fa20c788b}, !- Inlet Port
  {e965da39-2e5c-4a10-8e58-f86e4133a22a}; !- Outlet Port

OS:Connection,
  {00acca3e-18dd-4a50-a6f4-fefdc54ac7dd}, !- Handle
  {f747a135-f41a-4acc-b381-4b27dd15a2c1}, !- Source Object
  3,                                      !- Outlet Port
  {9ea31584-5e19-44f7-b213-6baa824baa57}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {a5c72671-0d7d-4cbc-9761-ac0fa20c788b}, !- Handle
  {9ea31584-5e19-44f7-b213-6baa824baa57}, !- Source Object
  32,                                     !- Outlet Port
  {7080d533-dd50-4b3c-842a-b3514496830e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e965da39-2e5c-4a10-8e58-f86e4133a22a}, !- Handle
  {7080d533-dd50-4b3c-842a-b3514496830e}, !- Source Object
  3,                                      !- Outlet Port
  {a6bff3e3-3c2f-4acc-9334-692d4d61ddc7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e6dde78b-f8ed-4338-b4b7-892d2b699723}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {471e77bb-d6f9-4865-9e31-31aa984f351b}, !- Inlet Port
  {07d6264e-d650-4c0d-bda5-581abc2cd1a7}; !- Outlet Port

OS:Connection,
  {471e77bb-d6f9-4865-9e31-31aa984f351b}, !- Handle
  {86fc3ebc-d8c7-407f-9018-fb5a6e2d637c}, !- Source Object
  4,                                      !- Outlet Port
  {e6dde78b-f8ed-4338-b4b7-892d2b699723}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e4e563e-ee74-4d53-b60b-17fbfc3fcd2e}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {96655f82-79e2-49e8-9b59-cba5326907f3}, !- Inlet Port
  {ab8de071-c4b5-4ed0-a258-27a21171af16}; !- Outlet Port

OS:Connection,
  {07d6264e-d650-4c0d-bda5-581abc2cd1a7}, !- Handle
  {e6dde78b-f8ed-4338-b4b7-892d2b699723}, !- Source Object
  3,                                      !- Outlet Port
  {6641f68c-a02d-47f9-900e-0e3142098400}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96655f82-79e2-49e8-9b59-cba5326907f3}, !- Handle
  {6641f68c-a02d-47f9-900e-0e3142098400}, !- Source Object
  3,                                      !- Outlet Port
  {0e4e563e-ee74-4d53-b60b-17fbfc3fcd2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab8de071-c4b5-4ed0-a258-27a21171af16}, !- Handle
  {0e4e563e-ee74-4d53-b60b-17fbfc3fcd2e}, !- Source Object
  3,                                      !- Outlet Port
  {a6bff3e3-3c2f-4acc-9334-692d4d61ddc7}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {b6f1d1ff-8c5d-496a-9e5a-eae67b1a06ee}, !- Handle
  Pump Variable Speed 1 Outlet Water Node, !- Name
  {93345fb6-ea89-4180-ad71-d87f194a3510}, !- Inlet Port
  {109107a8-1ef8-4f9f-b057-7de28564c24d}; !- Outlet Port

OS:Connection,
  {7ab2fd99-2d30-495d-be02-c63a18672fe6}, !- Handle
  {7195d05d-9e02-4c56-858d-517fad4d565b}, !- Source Object
  3,                                      !- Outlet Port
  {4cfdbd5f-02df-492d-812d-710fef839609}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93345fb6-ea89-4180-ad71-d87f194a3510}, !- Handle
  {4cfdbd5f-02df-492d-812d-710fef839609}, !- Source Object
  3,                                      !- Outlet Port
  {b6f1d1ff-8c5d-496a-9e5a-eae67b1a06ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {109107a8-1ef8-4f9f-b057-7de28564c24d}, !- Handle
  {b6f1d1ff-8c5d-496a-9e5a-eae67b1a06ee}, !- Source Object
  3,                                      !- Outlet Port
  {86fc3ebc-d8c7-407f-9018-fb5a6e2d637c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ce66862-83ec-40af-b6d9-c1d3bdf8b5f6}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {805489b6-7a8f-4eba-96fc-75d3ef239775}, !- Inlet Port
  {03e13894-c604-4335-8c66-75208d4a935b}; !- Outlet Port

OS:Connection,
  {805489b6-7a8f-4eba-96fc-75d3ef239775}, !- Handle
  {a6bff3e3-3c2f-4acc-9334-692d4d61ddc7}, !- Source Object
  2,                                      !- Outlet Port
  {4ce66862-83ec-40af-b6d9-c1d3bdf8b5f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03e13894-c604-4335-8c66-75208d4a935b}, !- Handle
  {4ce66862-83ec-40af-b6d9-c1d3bdf8b5f6}, !- Source Object
  3,                                      !- Outlet Port
  {e78f633f-b277-483a-9d21-88f860c77de5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43db27d0-27f0-469d-9a9b-e13a6399a3d4}, !- Handle
  {e78f633f-b277-483a-9d21-88f860c77de5}, !- Source Object
  3,                                      !- Outlet Port
  {b7218ee4-4150-40e9-a1fc-c6f7629bbcff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51b74055-12e3-4f2a-9b29-ff2dbbe05a29}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {453b287e-cbcc-4f8a-91c1-d8b9da4facb7}, !- Inlet Port
  {2ccee504-8d86-4b9c-9c29-7b5172964125}; !- Outlet Port

OS:Connection,
  {a1cd7764-08c7-42b7-bca7-4703f6670acf}, !- Handle
  {fbf81fe9-ce58-433b-a95a-902d7abaf9ee}, !- Source Object
  3,                                      !- Outlet Port
  {f711b7a9-ec45-4e58-b5db-142e4080b29c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {453b287e-cbcc-4f8a-91c1-d8b9da4facb7}, !- Handle
  {f711b7a9-ec45-4e58-b5db-142e4080b29c}, !- Source Object
  3,                                      !- Outlet Port
  {51b74055-12e3-4f2a-9b29-ff2dbbe05a29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ccee504-8d86-4b9c-9c29-7b5172964125}, !- Handle
  {51b74055-12e3-4f2a-9b29-ff2dbbe05a29}, !- Source Object
  3,                                      !- Outlet Port
  {89f6d975-2ee7-4fad-8476-655eeab39005}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f6b0cd14-c796-494a-ac9e-8d8a1d591e8e}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {1b8b0931-ae0e-4e15-85c4-5626712d2e2e}, !- Inlet Port
  {2e1acf48-7dba-458b-99da-d2aa15a1af8f}; !- Outlet Port

OS:Connection,
  {1b8b0931-ae0e-4e15-85c4-5626712d2e2e}, !- Handle
  {45f6bf0f-3a4f-4fa9-bd93-b77511de1572}, !- Source Object
  4,                                      !- Outlet Port
  {f6b0cd14-c796-494a-ac9e-8d8a1d591e8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb336cb5-d3ab-479d-ac61-aaa5d8c15bf5}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {18f38d48-0fa7-4890-8a13-aade65715711}, !- Inlet Port
  {c79f128b-25b9-42f0-b827-1a7db195cd73}; !- Outlet Port

OS:Connection,
  {2e1acf48-7dba-458b-99da-d2aa15a1af8f}, !- Handle
  {f6b0cd14-c796-494a-ac9e-8d8a1d591e8e}, !- Source Object
  3,                                      !- Outlet Port
  {d8fb0629-e516-4653-b799-ed9a4dcffcf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18f38d48-0fa7-4890-8a13-aade65715711}, !- Handle
  {d8fb0629-e516-4653-b799-ed9a4dcffcf6}, !- Source Object
  3,                                      !- Outlet Port
  {eb336cb5-d3ab-479d-ac61-aaa5d8c15bf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c79f128b-25b9-42f0-b827-1a7db195cd73}, !- Handle
  {eb336cb5-d3ab-479d-ac61-aaa5d8c15bf5}, !- Source Object
  3,                                      !- Outlet Port
  {89f6d975-2ee7-4fad-8476-655eeab39005}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e91acc1e-0807-463b-a0bd-db372bde83cb}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {57a36225-ff46-46eb-bf7d-40d88ce1dd50}, !- Inlet Port
  {07a66120-657c-4918-9af1-fd8f48ee1268}; !- Outlet Port

OS:Connection,
  {57a36225-ff46-46eb-bf7d-40d88ce1dd50}, !- Handle
  {45f6bf0f-3a4f-4fa9-bd93-b77511de1572}, !- Source Object
  5,                                      !- Outlet Port
  {e91acc1e-0807-463b-a0bd-db372bde83cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8607f14-e1de-466e-bbb4-0a0e35f73c6e}, !- Handle
  Pipe Adiabatic 3 Outlet Water Node,     !- Name
  {30ab390c-e9f4-402b-9be7-476e7879aa06}, !- Inlet Port
  {f54c8692-dd2e-4f06-8e50-96a1e0523193}; !- Outlet Port

OS:Connection,
  {07a66120-657c-4918-9af1-fd8f48ee1268}, !- Handle
  {e91acc1e-0807-463b-a0bd-db372bde83cb}, !- Source Object
  3,                                      !- Outlet Port
  {ef4f6783-8bf1-4f59-ba79-b0daa73ac08c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30ab390c-e9f4-402b-9be7-476e7879aa06}, !- Handle
  {ef4f6783-8bf1-4f59-ba79-b0daa73ac08c}, !- Source Object
  3,                                      !- Outlet Port
  {c8607f14-e1de-466e-bbb4-0a0e35f73c6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f54c8692-dd2e-4f06-8e50-96a1e0523193}, !- Handle
  {c8607f14-e1de-466e-bbb4-0a0e35f73c6e}, !- Source Object
  3,                                      !- Outlet Port
  {89f6d975-2ee7-4fad-8476-655eeab39005}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {bae9cf34-6975-4075-979b-9eb34ea0ca99}, !- Handle
  Pipe Adiabatic 4 Outlet Water Node,     !- Name
  {7d88cce2-3ff3-4da1-983c-b94fcf0d4ca7}, !- Inlet Port
  {f1793867-b3e7-4f6a-a5b5-8a57087d2ab1}; !- Outlet Port

OS:Connection,
  {60dd4047-9594-40b3-bd43-a4f33a401121}, !- Handle
  {43909284-fade-4df7-be22-95c8be2c5d0c}, !- Source Object
  3,                                      !- Outlet Port
  {48884481-ecf7-4799-8e97-6894515df0f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d88cce2-3ff3-4da1-983c-b94fcf0d4ca7}, !- Handle
  {48884481-ecf7-4799-8e97-6894515df0f6}, !- Source Object
  3,                                      !- Outlet Port
  {bae9cf34-6975-4075-979b-9eb34ea0ca99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1793867-b3e7-4f6a-a5b5-8a57087d2ab1}, !- Handle
  {bae9cf34-6975-4075-979b-9eb34ea0ca99}, !- Source Object
  3,                                      !- Outlet Port
  {45f6bf0f-3a4f-4fa9-bd93-b77511de1572}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7fa59f7b-3d4c-4235-bec0-bf4319e35222}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {df9f9159-48f2-4cb3-b1a3-d82ec9a63a06}, !- Inlet Port
  {c87e96b2-c55f-4e1d-be0e-dbb17ed44756}; !- Outlet Port

OS:Connection,
  {df9f9159-48f2-4cb3-b1a3-d82ec9a63a06}, !- Handle
  {89f6d975-2ee7-4fad-8476-655eeab39005}, !- Source Object
  2,                                      !- Outlet Port
  {7fa59f7b-3d4c-4235-bec0-bf4319e35222}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c87e96b2-c55f-4e1d-be0e-dbb17ed44756}, !- Handle
  {7fa59f7b-3d4c-4235-bec0-bf4319e35222}, !- Source Object
  3,                                      !- Outlet Port
  {19b3f6de-6c04-47e2-ab54-bf1d6f2a0177}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e21d169b-8109-48f3-8106-10eb6f6a4534}, !- Handle
  {19b3f6de-6c04-47e2-ab54-bf1d6f2a0177}, !- Source Object
  3,                                      !- Outlet Port
  {f2a27bcd-57b3-459f-ab29-dc6a1c446072}, !- Target Object
  2;                                      !- Inlet Port

OS:LifeCycleCost,
  {d8d59bec-549c-491e-b402-ad1a939bdb87}, !- Handle
  Refrigeration System,                   !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {161a51f0-9700-4aa1-8ba8-f2513d0eecae}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ServicePeriod,                          !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:ThermostatSetpoint:DualSetpoint,
  {8c7b219e-88b0-45fe-a3f4-a7dbb8a58ca2}, !- Handle
  Thermostat Setpoint Dual Setpoint 41,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {54e9dae5-6731-45a0-99f7-553d2b954659}, !- Handle
  Thermostat Setpoint Dual Setpoint 42,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7aba8364-2942-4f3d-b566-11485a0780f6}, !- Handle
  Thermostat Setpoint Dual Setpoint 43,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac071555-a96f-44c8-987f-cd818654ec63}, !- Handle
  Thermostat Setpoint Dual Setpoint 44,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1dc153c2-cc5c-4408-9d4f-bceded6db053}, !- Handle
  Thermostat Setpoint Dual Setpoint 45,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {46d3f4a4-2613-4ae5-bbbf-d1545bb9f6d8}, !- Handle
  Thermostat Setpoint Dual Setpoint 46,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0840978b-e4e9-4523-af0e-1f151f9eab23}, !- Handle
  Thermostat Setpoint Dual Setpoint 47,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {efb5832e-29e6-44be-bd1e-e3440603b88c}, !- Handle
  Thermostat Setpoint Dual Setpoint 48,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {79e2c14b-52b1-4ee6-b70a-bbc8c451715c}, !- Handle
  Thermostat Setpoint Dual Setpoint 49,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {153900ff-5709-46e7-b489-edd6825fad54}, !- Handle
  Thermostat Setpoint Dual Setpoint 50,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1d637792-c75b-4b6a-838b-113a2da2c6c6}, !- Handle
  Thermostat Setpoint Dual Setpoint 51,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {76ba4cea-5962-465c-8f1d-d5c3cce0a4e5}, !- Handle
  Thermostat Setpoint Dual Setpoint 52,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0f05fae0-ff8d-46ac-9197-4f64b6a24aef}, !- Handle
  Thermostat Setpoint Dual Setpoint 53,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {89887c83-4ed9-4c3e-807b-7b7431d786f7}, !- Handle
  Thermostat Setpoint Dual Setpoint 54,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {31d327b9-74ac-42fe-9efe-8a0eb7defaaf}, !- Handle
  Thermostat Setpoint Dual Setpoint 55,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {19f5dbc5-0a8a-41fa-bf76-c5649d089628}, !- Handle
  Thermostat Setpoint Dual Setpoint 56,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f5559164-161a-4da9-85a8-7ffc2c173eea}, !- Handle
  Thermostat Setpoint Dual Setpoint 57,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a36b173c-3dfa-4844-b134-42fbce5a975f}, !- Handle
  Thermostat Setpoint Dual Setpoint 58,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a6ca7a4b-d42a-41d6-8dc5-0abc02f5377a}, !- Handle
  Thermostat Setpoint Dual Setpoint 59,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {58e32100-2084-4484-bb86-18080d891636}, !- Handle
  Thermostat Setpoint Dual Setpoint 60,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a5ff1d85-728b-4d52-aa42-1dacff071966}, !- Handle
  Thermostat Setpoint Dual Setpoint 61,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {863b862f-2a4a-484c-93b1-60ecf55c7096}, !- Handle
  Thermostat Setpoint Dual Setpoint 62,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {de54c01e-679b-4a87-be01-d1a5024eb299}, !- Handle
  Thermostat Setpoint Dual Setpoint 63,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d3998281-447e-43e6-b2a3-545717590ccc}, !- Handle
  Thermostat Setpoint Dual Setpoint 64,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f9707a79-a0b6-4bf4-8199-54e343b3e580}, !- Handle
  Thermostat Setpoint Dual Setpoint 65,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5fd711a9-1a12-4528-94e3-e045507e5b93}, !- Handle
  Thermostat Setpoint Dual Setpoint 66,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d750a76-ee34-4d1f-a177-f69678ca0ddf}, !- Handle
  Thermostat Setpoint Dual Setpoint 67,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e4c4a4d3-50d4-422b-9055-4803679d402a}, !- Handle
  Thermostat Setpoint Dual Setpoint 68,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b487eb1d-0417-4ade-8590-43dacf611364}, !- Handle
  Thermostat Setpoint Dual Setpoint 69,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f95b8921-d69c-49bb-966d-aa3e073860d4}, !- Handle
  Thermostat Setpoint Dual Setpoint 70,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4882f19f-8690-4e93-910d-b20254f27c93}, !- Handle
  Thermostat Setpoint Dual Setpoint 71,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cc14b3d0-2a59-4820-8437-812969f35e21}, !- Handle
  Thermostat Setpoint Dual Setpoint 72,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {126e6863-e107-4834-9ef7-9ef2b591dccd}, !- Handle
  Thermostat Setpoint Dual Setpoint 73,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {17f363ab-5bd1-442c-bdce-72636b104c6d}, !- Handle
  Thermostat Setpoint Dual Setpoint 74,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {15b9796c-6066-41b9-b8ed-cbb6b7b1858f}, !- Handle
  Thermostat Setpoint Dual Setpoint 75,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3511dee3-0ed2-4f61-91b6-e7bbc6c57cfa}, !- Handle
  Thermostat Setpoint Dual Setpoint 76,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3cacd7d9-345b-4ff0-a65b-fad2e0207643}, !- Handle
  Thermostat Setpoint Dual Setpoint 77,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {459f1d95-80a8-4831-9185-eb7944c21bbd}, !- Handle
  Thermostat Setpoint Dual Setpoint 78,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2d12ecea-db2a-4662-bba2-da8f160c4977}, !- Handle
  Thermostat Setpoint Dual Setpoint 79,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8a202edc-5afe-4017-9a5c-602104e1f264}, !- Handle
  Thermostat Setpoint Dual Setpoint 80,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {21a64c3c-f86c-48ab-9e77-593f13e0c85d}, !- Handle
  Thermostat Setpoint Dual Setpoint 81,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1dce1a1c-5372-4117-b929-6ad433af2bb4}, !- Handle
  Thermostat Setpoint Dual Setpoint 82,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0ed74bb9-d7ef-4d5c-b31b-5c13485c65af}, !- Handle
  Thermostat Setpoint Dual Setpoint 83,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bf548aac-5ebc-4e16-b5bf-3b3eecd17742}, !- Handle
  Thermostat Setpoint Dual Setpoint 84,   !- Name
  {ae2902e7-d119-4415-8421-ec789f9e36de}, !- Heating Setpoint Temperature Schedule Name
  {2bb04afb-845b-4867-9d2d-1472fea6d60c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {930bb26f-f9e8-4ca5-80ce-420e8fb8948c}, !- Handle
  Hot Water Loop Temp - 120F,             !- Name
  {362978f5-7524-4586-ab31-35b2feaa921e}, !- Schedule Type Limits Name
  {eadbddcb-02e9-4a66-8d08-70cde55981a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eadbddcb-02e9-4a66-8d08-70cde55981a1}, !- Handle
  Hot Water Loop Temp - 120F Default,     !- Name
  {362978f5-7524-4586-ab31-35b2feaa921e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {9b475ec0-9ddd-4bd8-92e9-cd0183e66a63}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {362978f5-7524-4586-ab31-35b2feaa921e}, !- Schedule Type Limits Name
  {d574de4c-de1d-4b14-87a8-a430ce8f94b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d574de4c-de1d-4b14-87a8-a430ce8f94b8}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {362978f5-7524-4586-ab31-35b2feaa921e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {77849a80-b9eb-4cb0-90ae-c0f8df7cb52e}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c31b6aff-7353-4d0e-9dea-97deecfa70b6}, !- Control Zone or Zone List Name
  {66576b3b-ad2b-4434-8dd0-ccc6cbaf7d60}, !- Cooling Control Zone or Zone List Name
  {194daa66-3eb6-489f-b32a-13d8715a5a21}, !- Heating Control Zone or Zone List Name
  {1ccf3e81-2cf5-4970-9142-2c09300cface}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c31b6aff-7353-4d0e-9dea-97deecfa70b6}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {66576b3b-ad2b-4434-8dd0-ccc6cbaf7d60}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {194daa66-3eb6-489f-b32a-13d8715a5a21}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1ccf3e81-2cf5-4970-9142-2c09300cface}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {f1be485c-9841-4b37-aabe-00fb85f81fe7}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {c04d4407-0855-4b91-9682-a9894a6a0820}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb8c3ba7-db28-43aa-bba0-6811b3041d7c}, !- Handle
  {95dc7248-c0ac-4e46-bf7b-8f1375147504}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {ae9f78ef-a8db-4a82-aaba-f1472c0293ac}, !- Handle
  Schedule Constant 1,                    !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {ac736fba-f964-4f4b-8d5f-e80a3934b499}, !- Handle
  Schedule Constant 2,                    !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {01b0a069-c3f4-47f8-8a39-3800190a9165}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {89e6e29c-4ba1-4053-8b43-53627207b871}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f42bfbf3-07e7-468b-857d-1529e3193d66}, !- Handle
  {6d21979d-f590-493d-ae40-d260a11368d3}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {4a11459c-c0f0-4ea0-bc0f-cde701ccdd27}, !- Handle
  Schedule Constant 3,                    !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {f3a9df62-65d8-4edd-9949-848ed4f9998b}, !- Handle
  Schedule Constant 4,                    !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {dc42a4a3-4606-4958-99f0-3b1400629d61}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {9c2f794d-d13c-47a1-a657-b9b91f30cabb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {399b1489-07c9-473a-b639-447a52664629}, !- Handle
  {b15b4c84-a6b6-4a27-8208-d1fb12f1070d}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {5c6d643b-98e9-457a-85f5-47a732356d37}, !- Handle
  Schedule Constant 5,                    !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {a3e5aece-d992-41a8-96eb-0cfc535f0ce3}, !- Handle
  Schedule Constant 6,                    !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {cb159ce6-cccd-4311-b8b6-fd0c05ffa113}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {ba424098-3cb5-4d5a-a2bd-bf34dd7bb292}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {330d0c03-2676-4957-bcdf-fcffb6b4c40c}, !- Handle
  {965bd368-c233-4f37-99a9-7561032608b9}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {4cc35ee3-cc11-4d13-a2e9-48f3009ac78b}, !- Handle
  Schedule Constant 7,                    !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {ed7fbc60-26ab-41c1-b49f-aaa5f1d4fdab}, !- Handle
  Schedule Constant 8,                    !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {f13f3e45-cca0-4a36-abff-b7da8ee42577}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {f73dab88-a128-4174-b877-904abe9fa714}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f531c9a9-8ed6-4f9f-a017-8442aaa9913f}, !- Handle
  {02eb03f3-f133-47c2-95da-517c251119ac}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {36babaca-a55b-484f-972b-c1c15bdf6be7}, !- Handle
  Schedule Constant 9,                    !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {36d7f960-245e-4366-8cfa-5ab1ae50fdce}, !- Handle
  Schedule Constant 10,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {9185cf59-6204-42d7-b895-6ba8cced7e81}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {83d75199-9bf0-4c50-80a3-649c79a4bb34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4a2f273-d86e-480f-a486-345a38a4aedf}, !- Handle
  {1eda9548-f971-4be3-85f1-75418a75b36f}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {77077cb3-0dfb-405e-bd71-1183cd479dbd}, !- Handle
  Schedule Constant 11,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {a0420f19-d12a-44b5-bb7f-c46423d3b4d7}, !- Handle
  Schedule Constant 12,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {fb467da1-48d8-48d4-9a2c-ebbd32fdbb57}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {63ed459d-f1c1-42b4-bd13-099dacc15d9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de5e2a11-ea83-49a8-9cbc-3375bc1715f0}, !- Handle
  {15dc9d8a-8875-4a05-8dac-749c83552467}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {7679fc21-6b0d-4836-8b3d-e991339e4c94}, !- Handle
  Schedule Constant 13,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {2b251c83-fc5f-40b3-8e41-7b98d532684a}, !- Handle
  Schedule Constant 14,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {b14fc902-5fb7-4a50-82cf-bb9fe726e6ef}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {aee46018-ea22-4d49-a67e-4f37c782fc6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a31e2217-639a-4a82-b59f-d97221f71dfe}, !- Handle
  {15c42e12-9de4-45d4-a947-11b3b3ff4497}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {f9ce7f63-1eee-4f21-86b5-ab08fb86209c}, !- Handle
  Schedule Constant 15,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {4d18e0fb-6b6e-4e99-ac8f-b1b61a281cc4}, !- Handle
  Schedule Constant 16,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {496a0787-0855-48db-9ff2-dea02a2d02be}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {f7f1931b-bf22-41aa-be24-ca759dda1dfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c9a54f7-7a71-4ef8-957e-3886ed610fbb}, !- Handle
  {2dcec6e9-a24c-4ded-a5c0-8c9407c20a40}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {96a4c1f2-b259-409c-9817-1875a2aa38e7}, !- Handle
  Schedule Constant 17,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {ec9331a5-a6fd-42bc-a91a-789cc417e312}, !- Handle
  Schedule Constant 18,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {4d90368e-9b11-475f-bcad-06815223b7b1}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {733df0fd-b5c1-42a3-89b8-083a292020b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2843e09a-656d-488a-afc1-687c005ba62c}, !- Handle
  {1c336d27-216b-4c6d-b409-b5c1dd9385e5}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {84ee73c5-4140-437b-9c70-30bc712f7a80}, !- Handle
  Schedule Constant 19,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {e7a1a6d0-7099-4a7e-b2b9-4f37182b9be9}, !- Handle
  Schedule Constant 20,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {ef2556da-1185-4770-b7b1-d5102294cc4d}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {e927491b-1fe0-422b-96fd-56906a4f38f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {589562d1-f80d-4065-bd1a-a662ca5816fc}, !- Handle
  {1091fcb8-fadd-4ad9-93d8-d9dc650f8444}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {3a5c96ec-d360-4127-8f6c-2cf7a108772b}, !- Handle
  Schedule Constant 21,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {e66387ca-035e-42ca-849c-84d677031e8a}, !- Handle
  Schedule Constant 22,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {c81f7891-f468-4f3c-92a9-08f27570c09f}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {f2b367d3-9167-4d3b-be94-3571c2a474ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1112138d-af22-419c-88b8-51ae7343740b}, !- Handle
  {2b234221-3243-4f67-866c-bb5c7df8c44f}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {03c81155-b7ef-426c-b27c-b515354943d9}, !- Handle
  Schedule Constant 23,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {605d87bc-16ce-48a6-a94c-5aebc8ddd673}, !- Handle
  Schedule Constant 24,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {39fa5ace-1e00-448d-b58b-9e5a57cbb47b}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {1da30d0d-3707-4a7e-a8a9-cf340301d4ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e41aa0f0-8ee6-4acc-b672-3b4a775a039c}, !- Handle
  {14c96e5f-3240-4dc8-9fb8-eb107c13e5e3}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {7d3deeb0-acf5-4912-a109-1de9d194b000}, !- Handle
  Schedule Constant 25,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {99ac5f6b-6226-4af6-b3d6-5667140e59ff}, !- Handle
  Schedule Constant 26,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {c4364ade-7096-4f64-adfb-934008176cca}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {977fc116-e638-4700-94a4-d3ce7fc6de20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecf82cc4-d6c0-4f0e-a6b6-3034df817405}, !- Handle
  {2f54a7f1-4938-41e6-8954-c9bd5a976abf}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {c6cb04d2-8a4e-40aa-b896-e22d1153cde9}, !- Handle
  Schedule Constant 27,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {b17b4f77-d25a-4982-acb2-143fcdb087d0}, !- Handle
  Schedule Constant 28,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {25af9407-f977-4e8a-b03e-4243b8bb5b84}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {7a71a56a-ca44-4c30-98cb-d8254867b96a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7ff4b36-db6d-49b2-8367-0ab38b5634da}, !- Handle
  {c2893f11-9206-4409-a37e-7fb1cdded1a6}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {119f5ada-27bc-475a-9ef9-10245ef3384e}, !- Handle
  Schedule Constant 29,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {a5c2d4ac-073f-4a0d-be40-367960ae1166}, !- Handle
  Schedule Constant 30,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {845a4072-3407-4c03-a65e-91e25c3ef928}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {b0f43db7-d3a5-413e-a099-c8dd8a5bd24a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00697077-cf2c-4352-b15a-a76cf741977f}, !- Handle
  {58c578c8-3d9c-4826-8948-085ea8564535}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {c0b83cd6-52e5-4673-920a-8f501f4c679d}, !- Handle
  Schedule Constant 31,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {5ddfd927-3838-4d5c-9329-8079d0ac5080}, !- Handle
  Schedule Constant 32,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {0a59c10d-541f-45ad-95c0-25c616c57382}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {0e102390-f038-4fd8-99f7-a603d5311499}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cca4d25-ce16-455f-93c1-824bbadacddd}, !- Handle
  {0de21a09-90ca-4567-b4c4-ad593051c236}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {6b87ec43-94e2-4cb6-95e7-478c6183a461}, !- Handle
  Schedule Constant 33,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {89857be7-6c65-4330-8892-663080cb42fb}, !- Handle
  Schedule Constant 34,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {da3a341e-7336-495e-adbf-8c63664348fb}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {49aaf4ec-4b43-4369-96ec-0daad0eb4e9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edebe349-5663-4564-a862-b6a8d92c7f93}, !- Handle
  {97eb064a-0b4c-4124-8bfd-835535406673}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {a5dd7c5e-6467-49a8-8f89-3527ed464516}, !- Handle
  Schedule Constant 35,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {be67ee0c-fe71-4fb4-8a4e-06abf70036be}, !- Handle
  Schedule Constant 36,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {320bed26-0718-4bc7-91d9-3bd15aca6985}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {b0d3897d-3c0d-481f-81cb-4ac2d3bb30f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f592dc96-ae48-4b78-9b34-6d3a7c0cb80e}, !- Handle
  {b1472e7f-34d8-4cf8-9876-9931032835c9}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {9eae3b0b-9948-40d3-89f4-89470c6cbb51}, !- Handle
  Schedule Constant 37,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {676c27dc-4bdb-4644-9b92-cd97edb5c6a2}, !- Handle
  Schedule Constant 38,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {793d97f6-dc93-4ce1-b439-b4f90fa9d3b7}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {ac11267f-efe7-4582-8e96-114743f87aa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eace0c72-a4b1-4dfb-a741-273f0f11c7be}, !- Handle
  {6c014b2d-e3c0-44e0-b309-d76a3fd1b079}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {bc2d16a0-22fa-4ce0-8957-e1dab6f06bb9}, !- Handle
  Schedule Constant 39,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {8ee3ce18-77eb-4a33-ac72-30b81c391f09}, !- Handle
  Schedule Constant 40,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {553ec798-35cc-4cf5-8810-6aa4aace7100}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {c000227d-ff0c-41a2-8e51-aa8df6e053b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b9aab20-c489-4485-8809-567f07de9d23}, !- Handle
  {209ef780-7214-4263-86a5-5d2af8d0abb9}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {254df8b3-9d95-43ba-b683-9440eadb61b8}, !- Handle
  Schedule Constant 41,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {a58da444-afe5-4def-b676-5acc21b5d1f5}, !- Handle
  Schedule Constant 42,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {8f866cdb-e275-4b0b-bc96-004bf6fd79c6}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {565cc279-42dd-4044-a42c-a45ac5593de8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f549b2fa-fdbe-404e-a731-947d82ff98d0}, !- Handle
  {56150793-7791-4cb3-877c-76172eecd8eb}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {19c78617-158c-4b8e-86a5-5e85d8fa9ab4}, !- Handle
  Schedule Constant 43,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {6be53b42-944a-47b2-b5dc-f9478119b216}, !- Handle
  Schedule Constant 44,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {eaf74bd6-702a-4673-9e96-1c01e66cf228}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {ee7894c3-c501-4317-bb80-b6299bd204f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53e1ec3e-770d-401b-846f-3e0e1a53ecab}, !- Handle
  {41511b2f-f5d5-403e-8be5-e41447cbcc89}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {c7668658-c8d8-4850-8319-d7e08db7004f}, !- Handle
  Schedule Constant 45,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {1ee55633-7794-4fbe-b972-54bd784c3542}, !- Handle
  Schedule Constant 46,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {a8100181-de75-49d1-a33e-05ce050dde59}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {0c0ed17e-acb7-4e0e-a185-3ad33307987c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0864608-a6a5-4a8f-8edd-7e2d4564e8a0}, !- Handle
  {f8bcc12c-f08a-4222-a2b3-6cd772c8162e}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {02dbb7e5-a043-4469-9762-ded254badd79}, !- Handle
  Schedule Constant 47,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {c96a95c9-fd28-4ef3-b704-913f15dbe2a5}, !- Handle
  Schedule Constant 48,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {00a48d5f-0507-4bcd-bfb1-b9c32c6c8f3c}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {6cb7f80b-402d-458e-af16-40fdef7bccf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fc6f951-95ba-4f04-91b8-607da38cd23f}, !- Handle
  {8d2281a1-a098-4f32-9c72-d769f19530d3}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {90303d00-8c6c-4e53-8e5a-849f61ed4b2d}, !- Handle
  Schedule Constant 49,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {5ef3241f-a041-4a6d-96d2-cf7a9aaf01a2}, !- Handle
  Schedule Constant 50,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {25c963e8-ffc7-4374-b8df-402a987b57f4}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {93fadaf4-05ad-4e6e-917f-0d14dc2cda84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c895cbe4-2bab-4a6d-97cb-2245ad27fd66}, !- Handle
  {49c641ab-57d7-4ad9-9121-f50afb8639ea}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {622863e5-3c07-4930-a854-12dc90e95ce4}, !- Handle
  Schedule Constant 51,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {cac36039-8a8d-4e6c-87f2-53cc7cb232f9}, !- Handle
  Schedule Constant 52,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {c18269cf-f123-440f-a83b-ad2f3cc85351}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {6bf1035a-9f88-4c8e-a61e-154e5580f6e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d237b50-3751-40d2-b720-9dad77815f04}, !- Handle
  {6682a5e2-5665-4f89-9e61-964ad20b08ce}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {1097f1a5-1dc5-47dd-ba6b-0f7ed20fa77f}, !- Handle
  Schedule Constant 53,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {6a46306d-ede4-4a1f-8a26-70589b087fd6}, !- Handle
  Schedule Constant 54,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {ce23d494-b211-48c3-8195-144718be1fc8}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {b97b1203-d9d1-4bbb-b780-2d2fde91ade3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e5074be-bacb-4329-a0c9-4f070f207801}, !- Handle
  {d67e90ee-841e-47d8-9b1d-f28d5973c9a6}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {d14c3766-fb20-49d1-885d-3bb8af1854ac}, !- Handle
  Schedule Constant 55,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {4c6f9da3-c044-465d-998d-f8db10bb3a89}, !- Handle
  Schedule Constant 56,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {50fd5940-4917-4ccc-a66e-791ac9b8e59b}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {44060d65-0940-4ba9-9836-7b687692508f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c8cc6bc-ba97-4c50-8c26-668bd613f5c4}, !- Handle
  {715ab066-59c1-4921-987f-9099bd16b2c6}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {9ad257b8-45c7-4ec2-b46e-fa00f24a705c}, !- Handle
  Schedule Constant 57,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {add2d3fb-544a-4fc7-b94e-466291326d9d}, !- Handle
  Schedule Constant 58,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {276c8c19-1f5f-43a8-b528-8168491de0f4}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {41b67886-b066-4468-aff2-ca3745f403ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {772a0a42-8949-4e2b-9337-afb178fc0198}, !- Handle
  {bb44b5b7-f27b-4b56-8d3f-3b7e7fd14df7}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {6369c373-c07f-4442-8a3f-ffc3522a82c0}, !- Handle
  Schedule Constant 59,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {ba7066e6-9b03-4271-a65d-c434b9c6b3ce}, !- Handle
  Schedule Constant 60,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {4a219d1d-6a2c-42d4-8f37-49ea5113c7b2}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {df6c6763-b384-403f-a84f-f30fb3424c01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {accf09ec-60bf-45aa-a714-c74f608e8559}, !- Handle
  {5a01e2f4-6af0-4895-b994-6baf7c048cea}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {fc94a22a-5bc2-4e57-bf6c-473a9738be1c}, !- Handle
  Schedule Constant 61,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {efce57c3-44dd-47a2-9147-5554309e45b7}, !- Handle
  Schedule Constant 62,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {2fbed9f8-d36d-406d-9dd5-f5a018dcdf46}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {4b269ff7-840c-4b71-be8c-1d47a7ffec16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abfd9453-7e96-49ea-a5d8-ec26f481db20}, !- Handle
  {2867bc9c-f822-47af-9208-c57ab35eb689}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {dd20c8ea-e0d3-469f-85cd-baba678ce784}, !- Handle
  Schedule Constant 63,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {0e1c9b87-9470-453b-9a3e-f6abd259547a}, !- Handle
  Schedule Constant 64,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AvailabilityManager:NightCycle,
  {fa8b0759-d4ac-41ce-bb5b-f4fea0cf5c74}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e4de791d-901e-4ee6-b194-1eaa9e7eafde}, !- Control Zone or Zone List Name
  {8abdd871-6b07-48ac-91bb-ecd94c8147a4}, !- Cooling Control Zone or Zone List Name
  {e5b157fc-d57e-42ed-a689-c52bb518cd47}, !- Heating Control Zone or Zone List Name
  {069a197d-8cd4-4919-b396-d6a9a256db05}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e4de791d-901e-4ee6-b194-1eaa9e7eafde}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {8abdd871-6b07-48ac-91bb-ecd94c8147a4}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e5b157fc-d57e-42ed-a689-c52bb518cd47}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {069a197d-8cd4-4919-b396-d6a9a256db05}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {ec92b8b6-ac94-416d-a153-6fd529ba7e77}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {29c1a0b9-caa6-46c6-8ab4-770f101def6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa3abc40-7742-4208-88ff-918a524cf937}, !- Handle
  {784490eb-fec3-4182-ac6f-5e139448b13e}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {11011c9e-fd17-4ad9-b94e-ba1ad1b32041}, !- Handle
  Schedule Constant 65,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {c9d9af23-77f5-4def-b465-c3934d622be4}, !- Handle
  Schedule Constant 66,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Connection,
  {50ed1aa5-eaea-4434-95b3-fa79aab79a7a}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {c57c77c0-04d7-47a6-93ac-60978923d1f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b33ebf85-a283-463b-9500-c0ad0c0442e1}, !- Handle
  {abdf4a81-363a-4b3d-afff-9b1da23149d1}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {9379a8d6-6f7d-416a-a857-6a827bceff44}, !- Handle
  Schedule Constant 67,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {53408bef-073f-4150-9b38-c1b96a6d060e}, !- Handle
  Schedule Constant 68,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Ruleset,
  {97d99de3-185b-4f73-9ca9-9b843239f314}, !- Handle
  3 Zone DOAS Occ Sch,                    !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {79fe27c4-d5d1-4ddf-ad75-03e2a520f0af}, !- Default Day Schedule Name
  {18fb1194-f806-4790-881a-325f54250a43}, !- Summer Design Day Schedule Name
  {6a3a82cb-9a5d-450a-8637-70e5012c81d2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {79fe27c4-d5d1-4ddf-ad75-03e2a520f0af}, !- Handle
  3 Zone DOAS Occ Sch Default,            !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8a6ad3a8-6c55-4996-9a68-89fa0e1599b7}, !- Handle
  {97d99de3-185b-4f73-9ca9-9b843239f314}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  15.000000000000004,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-08-04 15:29:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-08-04 15:29:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c376b0d9-c92d-4a2d-a508-408d3c1dac9a}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6a3a82cb-9a5d-450a-8637-70e5012c81d2}, !- Handle
  3 Zone DOAS Occ Sch Winter Design Day,  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2bcd98b4-de16-4c63-8000-a5aa3c9a46de}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {18fb1194-f806-4790-881a-325f54250a43}, !- Handle
  3 Zone DOAS Occ Sch Summer Design Day,  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {00fcf5c8-d566-4633-ae5e-78f123466fd8}, !- Handle
  3 Zone DOAS Occ Sch Saturday Rule,      !- Name
  {97d99de3-185b-4f73-9ca9-9b843239f314}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4ac7718c-bca3-4984-aa75-fec47b55c388}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4ac7718c-bca3-4984-aa75-fec47b55c388}, !- Handle
  3 Zone DOAS Occ Sch Saturday,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2378283f-42a0-488d-8fbc-8f620a6df0ea}, !- Handle
  3 Zone DOAS Occ Sch Sunday Rule,        !- Name
  {97d99de3-185b-4f73-9ca9-9b843239f314}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aaa5d7d3-f86c-4c9c-a72b-16911c02caed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aaa5d7d3-f86c-4c9c-a72b-16911c02caed}, !- Handle
  3 Zone DOAS Occ Sch Sunday,             !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {27764b5e-c67f-4ecf-8f4e-3ab1d3ae2b5c}, !- Handle
  41 Zone DOAS Occ Sch,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {6001d008-ddc0-450c-8279-17080288002d}, !- Default Day Schedule Name
  {c686e774-a834-43ba-9434-dc12fce92fa2}, !- Summer Design Day Schedule Name
  {5b3406c4-fd14-4597-b965-95b87f950aa0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6001d008-ddc0-450c-8279-17080288002d}, !- Handle
  41 Zone DOAS Occ Sch Default,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d84861e5-7a45-490a-823c-4a106f3ef04a}, !- Handle
  {27764b5e-c67f-4ecf-8f4e-3ab1d3ae2b5c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  171.20000000000002,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  32,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-08-04 15:29:40 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-08-04 15:29:40 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d743da6f-0e25-44ed-ac91-0830bcfa5404}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5b3406c4-fd14-4597-b965-95b87f950aa0}, !- Handle
  41 Zone DOAS Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ec09193e-9fc0-4abd-aef2-a5db3582deb2}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c686e774-a834-43ba-9434-dc12fce92fa2}, !- Handle
  41 Zone DOAS Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b26b10fe-94e4-482a-bfa3-de4fb178458e}, !- Handle
  41 Zone DOAS Occ Sch Saturday Rule,     !- Name
  {27764b5e-c67f-4ecf-8f4e-3ab1d3ae2b5c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {00609349-90f6-4bda-a6d1-7b9a7256d47c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {00609349-90f6-4bda-a6d1-7b9a7256d47c}, !- Handle
  41 Zone DOAS Occ Sch Saturday,          !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0db94a48-66b7-4dcf-bcbf-a11d119f9fc4}, !- Handle
  41 Zone DOAS Occ Sch Sunday Rule,       !- Name
  {27764b5e-c67f-4ecf-8f4e-3ab1d3ae2b5c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c3ae5b18-ae90-4eca-82d5-13578cff9b13}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c3ae5b18-ae90-4eca-82d5-13578cff9b13}, !- Handle
  41 Zone DOAS Occ Sch Sunday,            !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {6882a2a3-2454-490f-8278-7397b718f31b}, !- Handle
  {9ea31584-5e19-44f7-b213-6baa824baa57}; !- Object Name

OS:StandardsInformation:Construction,
  {ca904669-f415-4cc3-98b9-96453ad2e192}, !- Handle
  {3a6b284d-6419-4068-9d8a-cb50de65a1e6}; !- Construction Name

OS:StandardsInformation:Construction,
  {4356ad65-52ad-4af3-96a7-e58927082474}, !- Handle
  {b48bc683-4d30-4f07-af69-34b9c8674594}; !- Construction Name

OS:StandardsInformation:Material,
  {68500ef9-5be3-49e3-84a6-8c4c5409975d}, !- Handle
  {838f607a-0119-432a-a692-bfb5eedfc854}; !- Material Name

OS:StandardsInformation:Construction,
  {cb9dbe4e-cef9-497f-acd3-cbf2b7fa2a87}, !- Handle
  {facde0db-816c-468f-9491-9e63cc0d94df}; !- Construction Name

OS:StandardsInformation:Material,
  {8d31bd77-6cba-438e-9625-79ddd4afc331}, !- Handle
  {53979565-f0b4-40b1-b3aa-3588502b47c1}; !- Material Name

OS:StandardsInformation:Construction,
  {3cfba4d8-53a2-49b2-9511-7020e203fd2c}, !- Handle
  {e7396a67-9b15-415d-8913-14342850c4d7}; !- Construction Name

OS:StandardsInformation:Material,
  {94ab45dc-ccc9-46f2-8616-3366cc0308b1}, !- Handle
  {0b7f75df-01f6-4ddd-b556-c72d898cc6a8}; !- Material Name

OS:StandardsInformation:Material,
  {2f0fc641-251c-4f6b-ba8d-e0900b8e74e4}, !- Handle
  {281ef391-2837-413d-b3be-4fd962a4b47c}; !- Material Name

OS:StandardsInformation:Construction,
  {49f76171-625b-46eb-96b4-8d0fc50f537f}, !- Handle
  {b432b140-706a-4b8b-91a1-8301fbf9d878}; !- Construction Name

OS:StandardsInformation:Material,
  {a9c2f3cc-ed3a-471d-ae97-68b1bc19f79c}, !- Handle
  {903c1c2d-ed29-463c-b186-8d6a2ad5770d}; !- Material Name

OS:StandardsInformation:Material,
  {a39b7bc3-5b00-47cb-a7e5-e022c145ba06}, !- Handle
  {a3eaf15c-ba9c-41ab-b0f5-8d8516f417b8}; !- Material Name

OS:StandardsInformation:Material,
  {c8637ab9-6023-4558-9bec-40c40d134734}, !- Handle
  {563831f7-d575-4162-a058-70e4afb2ffa9}; !- Material Name

OS:StandardsInformation:Material,
  {cf654237-31a2-4faf-a14d-acd0fd40b464}, !- Handle
  {c1391046-8bb2-455d-a883-4001f669005c}; !- Material Name

OS:StandardsInformation:Material,
  {8619b86b-7f53-4b57-9a62-8c41f500cc24}, !- Handle
  {74a9dca3-9e30-44a8-a543-2e1c6a22a499}; !- Material Name

OS:PlantLoop,
  {e78bf490-3a2d-4c6a-a0e7-51d4c184c475}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {c7d708b4-ad78-4517-a372-3223cf11716b}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {4fe7e0cd-a71b-4109-8b4a-34cb1460e8ea}, !- Plant Side Inlet Node Name
  {d3897b11-e740-4d5f-b8d2-0b8a1081c6b5}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {063b6975-8ffe-4aa6-b2bf-9a0a97139fee}, !- Demand Side Inlet Node Name
  {c44aae63-98a9-4b83-b979-c17601699d42}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {867d9b1f-0b8f-4286-bdec-4c648b28b44a}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Demand Mixer Name
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Demand Splitter Name
  {5f1ab874-fa80-4f5e-b813-9c64b257026b}, !- Supply Mixer Name
  {bc6cd4e3-4bb3-4e05-b174-8a4cd3611231}; !- Supply Splitter Name

OS:Node,
  {5ba7d90c-655d-40eb-8d2f-f19b2871c847}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {4fe7e0cd-a71b-4109-8b4a-34cb1460e8ea}, !- Inlet Port
  {2b00e3ad-7400-4f0c-adc9-fc1a86abe90a}; !- Outlet Port

OS:Node,
  {c7d708b4-ad78-4517-a372-3223cf11716b}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {3285b5ca-8378-421b-8684-c8d5dbaa51b9}, !- Inlet Port
  {d3897b11-e740-4d5f-b8d2-0b8a1081c6b5}; !- Outlet Port

OS:Node,
  {9f151f0a-f539-4216-b08b-555e8fdc6ba7}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {7744bdc3-8926-42d5-ad91-60c5f1ea47ec}, !- Inlet Port
  {88dae2d1-a644-4849-ae0a-c6ed56cbe910}; !- Outlet Port

OS:Connector:Mixer,
  {5f1ab874-fa80-4f5e-b813-9c64b257026b}, !- Handle
  Connector Mixer 3,                      !- Name
  {2355096a-e723-4bd0-b7db-73cb263d6108}, !- Outlet Branch Name
  {48e4cbb4-a561-4360-a744-d96131448edd}, !- Inlet Branch Name 1
  {0c97b6ff-f617-4846-9d42-58db82ca9ff0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {bc6cd4e3-4bb3-4e05-b174-8a4cd3611231}, !- Handle
  Connector Splitter 3,                   !- Name
  {54cdf8d2-96ac-4075-ae6f-5d638965abdb}, !- Inlet Branch Name
  {7744bdc3-8926-42d5-ad91-60c5f1ea47ec}, !- Outlet Branch Name 1
  {13f66dba-5f51-4fdf-ae3a-6a346cdfd5f5}; !- Outlet Branch Name 2

OS:Connection,
  {4fe7e0cd-a71b-4109-8b4a-34cb1460e8ea}, !- Handle
  {e78bf490-3a2d-4c6a-a0e7-51d4c184c475}, !- Source Object
  14,                                     !- Outlet Port
  {5ba7d90c-655d-40eb-8d2f-f19b2871c847}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7744bdc3-8926-42d5-ad91-60c5f1ea47ec}, !- Handle
  {bc6cd4e3-4bb3-4e05-b174-8a4cd3611231}, !- Source Object
  3,                                      !- Outlet Port
  {9f151f0a-f539-4216-b08b-555e8fdc6ba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3897b11-e740-4d5f-b8d2-0b8a1081c6b5}, !- Handle
  {c7d708b4-ad78-4517-a372-3223cf11716b}, !- Source Object
  3,                                      !- Outlet Port
  {e78bf490-3a2d-4c6a-a0e7-51d4c184c475}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {0384a223-c0fc-443c-8156-27a3e8dcc6d4}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {063b6975-8ffe-4aa6-b2bf-9a0a97139fee}, !- Inlet Port
  {d97a4cfd-f6f6-44d3-b442-aae59f6489fb}; !- Outlet Port

OS:Node,
  {11d33ee9-8c28-41d2-937e-22313260d36e}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {490edc28-8423-4bb2-852a-cfd95b0cd212}, !- Inlet Port
  {c44aae63-98a9-4b83-b979-c17601699d42}; !- Outlet Port

OS:Node,
  {ac3a0ffa-5a0f-4d7b-92c3-c983d3fd7703}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {140c49b6-c642-4a4d-bb30-a585084addd5}, !- Inlet Port
  {c06b4f0a-26b8-47ce-8994-5cf7e038b92b}; !- Outlet Port

OS:Connector:Mixer,
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Handle
  Connector Mixer 4,                      !- Name
  {ecbebbd9-15e6-4bf6-9591-78706a53e270}, !- Outlet Branch Name
  {7f4dd619-23a4-4b8b-803b-e990525056da}, !- Inlet Branch Name 1
  {956bc073-b19c-4a26-950b-ceb84314fcf1}, !- Inlet Branch Name 2
  {45b54e5c-607f-454e-96cc-c8a466137273}, !- Inlet Branch Name 3
  {d5643555-71a8-428e-8e95-80e57500569d}, !- Inlet Branch Name 4
  {0126da64-107f-4760-96a1-e4dfda56fd19}, !- Inlet Branch Name 5
  {bb7e7ea2-e3f7-46fa-9f5e-712fdb492bab}, !- Inlet Branch Name 6
  {6341c462-161f-42d9-a9fa-31fc675d6466}, !- Inlet Branch Name 7
  {6a8b3393-3f99-4178-a2ee-f4e5fef5ed91}, !- Inlet Branch Name 8
  {85d77343-b678-4e77-8d69-b1a08c80a5f6}, !- Inlet Branch Name 9
  {628db092-a389-48b6-b063-747d97d9810f}, !- Inlet Branch Name 10
  {f6dda75a-5387-4353-8bef-f048a6eea3c0}, !- Inlet Branch Name 11
  {09dadc0e-5a63-425b-8234-155deb11ff05}, !- Inlet Branch Name 12
  {3bbdcb05-ba0f-4395-b1cd-ff05b17c624a}, !- Inlet Branch Name 13
  {16d3233a-def5-4f3f-8728-c3b34028d2ee}, !- Inlet Branch Name 14
  {a7dd81d6-461f-4e26-b76b-2383da4935ff}, !- Inlet Branch Name 15
  {671dd925-f413-4779-b964-b60455063065}, !- Inlet Branch Name 16
  {eb01fc67-5710-4537-8062-387b1fa2412d}, !- Inlet Branch Name 17
  {3e17e76b-2702-4fb7-a73d-345525543893}, !- Inlet Branch Name 18
  {a500d532-0db5-410d-aeaf-8f693498458a}, !- Inlet Branch Name 19
  {569dde64-5554-4dc7-8147-48ca8e100bd5}, !- Inlet Branch Name 20
  {a2b76534-1050-470e-977d-e1b4a04ade7b}, !- Inlet Branch Name 21
  {3ee8ed38-c999-4424-b4b1-f716b7bf40be}, !- Inlet Branch Name 22
  {c8e6c0e4-6c46-4f16-a5de-776c8f58433d}, !- Inlet Branch Name 23
  {b8028573-6387-42de-9941-a03064705214}, !- Inlet Branch Name 24
  {472f71df-bc4b-445f-90a3-1eeee9b7bbb2}, !- Inlet Branch Name 25
  {4e157831-32dc-45a9-8619-6f3f749ba8a1}, !- Inlet Branch Name 26
  {8f7ed385-d348-4bbb-9739-14f58a9e20ad}, !- Inlet Branch Name 27
  {6596739a-e4b5-4dc7-9131-be4decd3af28}, !- Inlet Branch Name 28
  {4a8c5e3f-e457-4b2e-b0b7-533a0af3bca0}, !- Inlet Branch Name 29
  {f399ea85-4063-45ff-a5b6-d4b15cd949c9}, !- Inlet Branch Name 30
  {2b72f090-a867-497e-a4a6-cfc5ff004846}, !- Inlet Branch Name 31
  {5054f3eb-623d-4a77-b577-6c0b71db6e81}, !- Inlet Branch Name 32
  {231e059d-2f36-4f3d-be48-2993a102d56e}, !- Inlet Branch Name 33
  {982ed8b1-c78c-4fcc-99fd-1865de6699fe}, !- Inlet Branch Name 34
  {0d77a24b-5863-4052-9fb6-524496a6437b}, !- Inlet Branch Name 35
  {f7d3fc1d-90f5-4739-9dbb-12771f9aecc5}, !- Inlet Branch Name 36
  {0f8c0432-bccd-4a5c-88ad-45750d144ac2}, !- Inlet Branch Name 37
  {71f909ef-27ae-4a0c-9b50-859011714b7f}, !- Inlet Branch Name 38
  {112b51c3-5c67-4eef-a018-d52663bdea18}, !- Inlet Branch Name 39
  {a2dafd11-8163-4003-b1fe-67aa25f18445}, !- Inlet Branch Name 40
  {13423f7e-dee0-4a62-aafe-2bbf7825868a}, !- Inlet Branch Name 41
  {96e0694e-bd5b-4555-912f-b1dd70022c0a}, !- Inlet Branch Name 42
  {181c31a7-ed84-482e-8d52-3c6dc98c38cd}, !- Inlet Branch Name 43
  {badc9f4d-99cc-4a8c-bdb1-3cbe64142111}, !- Inlet Branch Name 44
  {9a22697f-c346-4825-baa2-4b87be2a5462}, !- Inlet Branch Name 45
  {962d52db-3824-46eb-a53e-58c83e1aa546}, !- Inlet Branch Name 46
  {fbd2e428-7ca7-4027-a791-ccec4a199199}; !- Inlet Branch Name 47

OS:Connector:Splitter,
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Handle
  Connector Splitter 4,                   !- Name
  {5ddb1e8c-d691-43ce-8a32-b4658b5f01af}, !- Inlet Branch Name
  {140c49b6-c642-4a4d-bb30-a585084addd5}, !- Outlet Branch Name 1
  {7b6bb884-1ab6-4d67-850d-a0ff03628a3d}, !- Outlet Branch Name 2
  {dc597ac1-9d45-42ec-827f-d517a2375754}, !- Outlet Branch Name 3
  {59b09745-d27b-41d3-bcd6-6df588ffdc03}, !- Outlet Branch Name 4
  {2bb90398-1c07-4bc7-bf2c-1a9e86b4641f}, !- Outlet Branch Name 5
  {ac8f4914-aa00-4830-97b4-733b827a419a}, !- Outlet Branch Name 6
  {ed0e2f67-aaec-4fe2-8930-378dcab4b608}, !- Outlet Branch Name 7
  {7e98cf4f-f39a-464d-bc99-f56603b34ce4}, !- Outlet Branch Name 8
  {578c209e-b24b-41ad-9c46-b3d228ee6264}, !- Outlet Branch Name 9
  {c0df3770-718e-40d3-98cd-69379e9e976a}, !- Outlet Branch Name 10
  {6b34524a-61ed-4b3d-bda3-11d23f5a326c}, !- Outlet Branch Name 11
  {6ec0dc43-4076-4434-8289-aa3e233dd947}, !- Outlet Branch Name 12
  {ce48c381-e66a-4a30-ac02-f19b8a0b66d8}, !- Outlet Branch Name 13
  {0ac410e2-ee68-4a14-b63f-f75ad4cb006c}, !- Outlet Branch Name 14
  {66a1b2de-519d-4577-be2b-521a2818b97f}, !- Outlet Branch Name 15
  {0f11cdc6-aa9d-4ec2-b8ae-b51614153161}, !- Outlet Branch Name 16
  {c0a7929d-d444-4422-8d31-8d678750c7b1}, !- Outlet Branch Name 17
  {8bc4e8be-dad7-4f5e-a4e7-6cb2f1f44c7e}, !- Outlet Branch Name 18
  {a6011050-33fd-4603-946b-461bc4136aaa}, !- Outlet Branch Name 19
  {a063c274-c0de-4172-b2be-cf643af2f00a}, !- Outlet Branch Name 20
  {e291761f-bbd2-495f-8597-d6a3885967b9}, !- Outlet Branch Name 21
  {81788066-28ce-4e6a-8b7c-53918329d39a}, !- Outlet Branch Name 22
  {8ab1fdd8-78f6-4a81-a57e-56f115eaa237}, !- Outlet Branch Name 23
  {ca4bf976-82a5-4668-8160-8b074ce4abb0}, !- Outlet Branch Name 24
  {a80c5d73-d358-40c4-9415-4277381db86a}, !- Outlet Branch Name 25
  {13b0aaf7-deb7-4a85-88ae-e362e554cf4b}, !- Outlet Branch Name 26
  {7d439181-0acd-4c51-bdb7-e8c59531d783}, !- Outlet Branch Name 27
  {d7ec8cce-3a82-49d1-8dec-716801af6085}, !- Outlet Branch Name 28
  {adb53758-31d2-4aac-b064-0bdc09fb8952}, !- Outlet Branch Name 29
  {73f3aafc-dae9-4bd6-8b51-cf3c2cdf6290}, !- Outlet Branch Name 30
  {30ae2acc-d954-4b0f-ba60-199c467b0b60}, !- Outlet Branch Name 31
  {e211a718-607d-45e5-bc61-8a9ced87c942}, !- Outlet Branch Name 32
  {cf11694a-4d48-47ed-bb56-a2114338a76b}, !- Outlet Branch Name 33
  {673a7789-accd-435f-9b55-f9ecaea8b64d}, !- Outlet Branch Name 34
  {74642008-1b9e-440d-867a-97173daea393}, !- Outlet Branch Name 35
  {f64a1b0e-3089-46ad-bd80-2d357901ee43}, !- Outlet Branch Name 36
  {1a27765d-516e-4ced-9be3-997b46493a16}, !- Outlet Branch Name 37
  {c16a1edd-0123-4314-b621-5e7af0187f4f}, !- Outlet Branch Name 38
  {019ac647-332a-47c8-b702-30df9a742d8a}, !- Outlet Branch Name 39
  {359ca766-c765-4086-af73-7acf34a3071f}, !- Outlet Branch Name 40
  {8fb06272-d0b7-4159-bf5f-577c779ba197}, !- Outlet Branch Name 41
  {3e36febe-a998-4113-aab9-1d5acc5d63bd}, !- Outlet Branch Name 42
  {0bba93e3-dd3d-4431-bb21-0cd265144142}, !- Outlet Branch Name 43
  {233558e9-dc4e-482a-8445-3250f2e1aad4}, !- Outlet Branch Name 44
  {68fe65d2-1d8f-4f7f-a100-075f1a1928f4}, !- Outlet Branch Name 45
  {e26075fc-75f4-4a06-b826-820d05ede129}, !- Outlet Branch Name 46
  {cde60a34-4647-4ba3-a1fb-2e8147ad56b4}; !- Outlet Branch Name 47

OS:Connection,
  {063b6975-8ffe-4aa6-b2bf-9a0a97139fee}, !- Handle
  {e78bf490-3a2d-4c6a-a0e7-51d4c184c475}, !- Source Object
  17,                                     !- Outlet Port
  {0384a223-c0fc-443c-8156-27a3e8dcc6d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {140c49b6-c642-4a4d-bb30-a585084addd5}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  3,                                      !- Outlet Port
  {ac3a0ffa-5a0f-4d7b-92c3-c983d3fd7703}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c44aae63-98a9-4b83-b979-c17601699d42}, !- Handle
  {11d33ee9-8c28-41d2-937e-22313260d36e}, !- Source Object
  3,                                      !- Outlet Port
  {e78bf490-3a2d-4c6a-a0e7-51d4c184c475}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {ac3a29ad-8f59-47ff-b6d2-5f89be10bda8}, !- Handle
  {e78bf490-3a2d-4c6a-a0e7-51d4c184c475}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  48.8888888888889,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {867d9b1f-0b8f-4286-bdec-4c648b28b44a}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:SetpointManager:Scheduled,
  {8eca6693-4913-42c9-a1ef-4c8f7348ab77}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {930bb26f-f9e8-4ca5-80ce-420e8fb8948c}, !- Schedule Name
  {c7d708b4-ad78-4517-a372-3223cf11716b}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {34d512cd-24f0-4740-b0a0-a38650ef269f}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {2b00e3ad-7400-4f0c-adc9-fc1a86abe90a}, !- Inlet Node Name
  {d0cc6071-b409-4e02-bb0c-b0c4af438989}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {0690f01c-6766-46bc-871b-a54001a9bcee}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {d0cc6071-b409-4e02-bb0c-b0c4af438989}, !- Inlet Port
  {54cdf8d2-96ac-4075-ae6f-5d638965abdb}; !- Outlet Port

OS:Connection,
  {2b00e3ad-7400-4f0c-adc9-fc1a86abe90a}, !- Handle
  {5ba7d90c-655d-40eb-8d2f-f19b2871c847}, !- Source Object
  3,                                      !- Outlet Port
  {34d512cd-24f0-4740-b0a0-a38650ef269f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0cc6071-b409-4e02-bb0c-b0c4af438989}, !- Handle
  {34d512cd-24f0-4740-b0a0-a38650ef269f}, !- Source Object
  3,                                      !- Outlet Port
  {0690f01c-6766-46bc-871b-a54001a9bcee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54cdf8d2-96ac-4075-ae6f-5d638965abdb}, !- Handle
  {0690f01c-6766-46bc-871b-a54001a9bcee}, !- Source Object
  3,                                      !- Outlet Port
  {bc6cd4e3-4bb3-4e05-b174-8a4cd3611231}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {fa6f8911-548d-45e8-9663-8456cbfc0e7b}, !- Handle
  Boiler 393kBtu/hr 0.94 Combustion Eff,  !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.933,                                  !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {75cce789-7723-40e2-a405-a634927facb9}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {88dae2d1-a644-4849-ae0a-c6ed56cbe910}, !- Boiler Water Inlet Node Name
  {b22d45fa-f662-4398-89df-95179b611fe8}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- On Cycle Parasitic Electric Load {W}
  0,                                      !- Off Cycle Parasitic Fuel Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {cf6d9b13-1aad-4c08-a7a9-ff64667baeb7}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {b22d45fa-f662-4398-89df-95179b611fe8}, !- Inlet Port
  {48e4cbb4-a561-4360-a744-d96131448edd}; !- Outlet Port

OS:Connection,
  {88dae2d1-a644-4849-ae0a-c6ed56cbe910}, !- Handle
  {9f151f0a-f539-4216-b08b-555e8fdc6ba7}, !- Source Object
  3,                                      !- Outlet Port
  {fa6f8911-548d-45e8-9663-8456cbfc0e7b}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {b22d45fa-f662-4398-89df-95179b611fe8}, !- Handle
  {fa6f8911-548d-45e8-9663-8456cbfc0e7b}, !- Source Object
  12,                                     !- Outlet Port
  {cf6d9b13-1aad-4c08-a7a9-ff64667baeb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48e4cbb4-a561-4360-a744-d96131448edd}, !- Handle
  {cf6d9b13-1aad-4c08-a7a9-ff64667baeb7}, !- Source Object
  3,                                      !- Outlet Port
  {5f1ab874-fa80-4f5e-b813-9c64b257026b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ff31b997-7435-4311-a476-7f430966b6bf}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {a72ee7c1-1dd6-40bc-9bf6-209d39b1a91f}, !- Inlet Node Name
  {6e9e21bc-e30f-4b72-87eb-fc83c09ee207}; !- Outlet Node Name

OS:Node,
  {f195038c-da57-405f-a04e-5ea0fae95133}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {13f66dba-5f51-4fdf-ae3a-6a346cdfd5f5}, !- Inlet Port
  {a72ee7c1-1dd6-40bc-9bf6-209d39b1a91f}; !- Outlet Port

OS:Connection,
  {13f66dba-5f51-4fdf-ae3a-6a346cdfd5f5}, !- Handle
  {bc6cd4e3-4bb3-4e05-b174-8a4cd3611231}, !- Source Object
  4,                                      !- Outlet Port
  {f195038c-da57-405f-a04e-5ea0fae95133}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b00dfd0-35d8-47d2-bb10-b5872fa69fa0}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {6e9e21bc-e30f-4b72-87eb-fc83c09ee207}, !- Inlet Port
  {0c97b6ff-f617-4846-9d42-58db82ca9ff0}; !- Outlet Port

OS:Connection,
  {a72ee7c1-1dd6-40bc-9bf6-209d39b1a91f}, !- Handle
  {f195038c-da57-405f-a04e-5ea0fae95133}, !- Source Object
  3,                                      !- Outlet Port
  {ff31b997-7435-4311-a476-7f430966b6bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e9e21bc-e30f-4b72-87eb-fc83c09ee207}, !- Handle
  {ff31b997-7435-4311-a476-7f430966b6bf}, !- Source Object
  3,                                      !- Outlet Port
  {2b00dfd0-35d8-47d2-bb10-b5872fa69fa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c97b6ff-f617-4846-9d42-58db82ca9ff0}, !- Handle
  {2b00dfd0-35d8-47d2-bb10-b5872fa69fa0}, !- Source Object
  3,                                      !- Outlet Port
  {5f1ab874-fa80-4f5e-b813-9c64b257026b}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7f9d77bd-4d88-443f-a1a7-9b8e773e02f0}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {c06b4f0a-26b8-47ce-8994-5cf7e038b92b}, !- Inlet Node Name
  {3b723040-f91a-4c5d-892f-be51ec20f313}; !- Outlet Node Name

OS:Node,
  {5469256e-9042-4090-9b2a-3e8735d16fb9}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {3b723040-f91a-4c5d-892f-be51ec20f313}, !- Inlet Port
  {7f4dd619-23a4-4b8b-803b-e990525056da}; !- Outlet Port

OS:Connection,
  {c06b4f0a-26b8-47ce-8994-5cf7e038b92b}, !- Handle
  {ac3a0ffa-5a0f-4d7b-92c3-c983d3fd7703}, !- Source Object
  3,                                      !- Outlet Port
  {7f9d77bd-4d88-443f-a1a7-9b8e773e02f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b723040-f91a-4c5d-892f-be51ec20f313}, !- Handle
  {7f9d77bd-4d88-443f-a1a7-9b8e773e02f0}, !- Source Object
  3,                                      !- Outlet Port
  {5469256e-9042-4090-9b2a-3e8735d16fb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f4dd619-23a4-4b8b-803b-e990525056da}, !- Handle
  {5469256e-9042-4090-9b2a-3e8735d16fb9}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {44b9f4f4-25e8-4a8a-942d-19807a72a77a}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {2ab9ce76-2aad-4470-978a-d15c742c35e1}, !- Inlet Node Name
  {3285b5ca-8378-421b-8684-c8d5dbaa51b9}; !- Outlet Node Name

OS:Node,
  {9d54f3e1-b514-4d0c-bb19-282162bda7e2}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {2355096a-e723-4bd0-b7db-73cb263d6108}, !- Inlet Port
  {2ab9ce76-2aad-4470-978a-d15c742c35e1}; !- Outlet Port

OS:Connection,
  {2355096a-e723-4bd0-b7db-73cb263d6108}, !- Handle
  {5f1ab874-fa80-4f5e-b813-9c64b257026b}, !- Source Object
  2,                                      !- Outlet Port
  {9d54f3e1-b514-4d0c-bb19-282162bda7e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ab9ce76-2aad-4470-978a-d15c742c35e1}, !- Handle
  {9d54f3e1-b514-4d0c-bb19-282162bda7e2}, !- Source Object
  3,                                      !- Outlet Port
  {44b9f4f4-25e8-4a8a-942d-19807a72a77a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3285b5ca-8378-421b-8684-c8d5dbaa51b9}, !- Handle
  {44b9f4f4-25e8-4a8a-942d-19807a72a77a}, !- Source Object
  3,                                      !- Outlet Port
  {c7d708b4-ad78-4517-a372-3223cf11716b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {318e1941-ffff-4875-9542-741cbc4861aa}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {d97a4cfd-f6f6-44d3-b442-aae59f6489fb}, !- Inlet Node Name
  {bb392b3a-1083-4116-887a-45b8ffb7b942}; !- Outlet Node Name

OS:Node,
  {0d3c57bc-2fd2-465f-9ebd-708466dbb34b}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {bb392b3a-1083-4116-887a-45b8ffb7b942}, !- Inlet Port
  {5ddb1e8c-d691-43ce-8a32-b4658b5f01af}; !- Outlet Port

OS:Connection,
  {d97a4cfd-f6f6-44d3-b442-aae59f6489fb}, !- Handle
  {0384a223-c0fc-443c-8156-27a3e8dcc6d4}, !- Source Object
  3,                                      !- Outlet Port
  {318e1941-ffff-4875-9542-741cbc4861aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb392b3a-1083-4116-887a-45b8ffb7b942}, !- Handle
  {318e1941-ffff-4875-9542-741cbc4861aa}, !- Source Object
  3,                                      !- Outlet Port
  {0d3c57bc-2fd2-465f-9ebd-708466dbb34b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ddb1e8c-d691-43ce-8a32-b4658b5f01af}, !- Handle
  {0d3c57bc-2fd2-465f-9ebd-708466dbb34b}, !- Source Object
  3,                                      !- Outlet Port
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {97c57857-a024-41b6-895e-9c0e1b7673b9}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {ce69a53b-a36a-4669-b8e6-97e4ee04b75c}, !- Inlet Node Name
  {490edc28-8423-4bb2-852a-cfd95b0cd212}; !- Outlet Node Name

OS:Node,
  {dd0d2f1c-b44a-4b06-9a93-f14ea3fb8545}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {ecbebbd9-15e6-4bf6-9591-78706a53e270}, !- Inlet Port
  {ce69a53b-a36a-4669-b8e6-97e4ee04b75c}; !- Outlet Port

OS:Connection,
  {ecbebbd9-15e6-4bf6-9591-78706a53e270}, !- Handle
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Source Object
  2,                                      !- Outlet Port
  {dd0d2f1c-b44a-4b06-9a93-f14ea3fb8545}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce69a53b-a36a-4669-b8e6-97e4ee04b75c}, !- Handle
  {dd0d2f1c-b44a-4b06-9a93-f14ea3fb8545}, !- Source Object
  3,                                      !- Outlet Port
  {97c57857-a024-41b6-895e-9c0e1b7673b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {490edc28-8423-4bb2-852a-cfd95b0cd212}, !- Handle
  {97c57857-a024-41b6-895e-9c0e1b7673b9}, !- Source Object
  3,                                      !- Outlet Port
  {11d33ee9-8c28-41d2-937e-22313260d36e}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {6940bd3c-ff8a-4581-958e-00315549b276}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {0076a0f6-7590-4089-a8a1-7ad7a0a43080}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {36b70116-fb87-4fef-8522-eaa9b32b9d25}, !- Plant Side Inlet Node Name
  {ae039c1e-5c5e-40da-af44-7a4112a3fa48}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {28e51188-15eb-45a1-98d3-8d5f3993aa44}, !- Demand Side Inlet Node Name
  {11c280f1-ce45-431c-9188-65a059113c10}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {8cfb3702-a10e-4a05-8b4c-c983fc9d35ad}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Demand Mixer Name
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Demand Splitter Name
  {fd08bef9-f971-4fad-9f7b-f7d8e329128b}, !- Supply Mixer Name
  {5694a7a8-048f-4202-8506-a6e666ed70be}; !- Supply Splitter Name

OS:Node,
  {ff63acdb-b4c3-4c7a-ba8e-998eab0de6f2}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {36b70116-fb87-4fef-8522-eaa9b32b9d25}, !- Inlet Port
  {6dd01962-743b-45d4-9312-a8b1a70aa03c}; !- Outlet Port

OS:Node,
  {0076a0f6-7590-4089-a8a1-7ad7a0a43080}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {3bbcd812-cc09-43e6-b517-0fb66a183460}, !- Inlet Port
  {ae039c1e-5c5e-40da-af44-7a4112a3fa48}; !- Outlet Port

OS:Node,
  {9a11eaa4-cfec-42f8-8bac-c6978b44cb79}, !- Handle
  NREL ZNE Ready 2017    Chiller 0 Supply Inlet Water Node, !- Name
  {1d848ef8-1452-4e59-9026-39a251b70093}, !- Inlet Port
  {fa78e2c1-8d4a-496a-bab1-3013e0b37b67}; !- Outlet Port

OS:Connector:Mixer,
  {fd08bef9-f971-4fad-9f7b-f7d8e329128b}, !- Handle
  Connector Mixer 5,                      !- Name
  {fc03865a-787e-4cb9-bec0-e8189b6b408d}, !- Outlet Branch Name
  {19df270b-7136-4796-b6c6-ede2f1bd34af}, !- Inlet Branch Name 1
  {6601738d-54c2-49a4-9076-b7871a9bf6bd}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {5694a7a8-048f-4202-8506-a6e666ed70be}, !- Handle
  Connector Splitter 5,                   !- Name
  {07902375-5b0b-4dd6-b91f-f4e49d4cffb2}, !- Inlet Branch Name
  {1d848ef8-1452-4e59-9026-39a251b70093}, !- Outlet Branch Name 1
  {4e8930e3-e88e-4189-8e6b-5213c05cb704}; !- Outlet Branch Name 2

OS:Connection,
  {36b70116-fb87-4fef-8522-eaa9b32b9d25}, !- Handle
  {6940bd3c-ff8a-4581-958e-00315549b276}, !- Source Object
  14,                                     !- Outlet Port
  {ff63acdb-b4c3-4c7a-ba8e-998eab0de6f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d848ef8-1452-4e59-9026-39a251b70093}, !- Handle
  {5694a7a8-048f-4202-8506-a6e666ed70be}, !- Source Object
  3,                                      !- Outlet Port
  {9a11eaa4-cfec-42f8-8bac-c6978b44cb79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae039c1e-5c5e-40da-af44-7a4112a3fa48}, !- Handle
  {0076a0f6-7590-4089-a8a1-7ad7a0a43080}, !- Source Object
  3,                                      !- Outlet Port
  {6940bd3c-ff8a-4581-958e-00315549b276}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {8b1d78d2-f543-4ea4-99b2-25d062879170}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {28e51188-15eb-45a1-98d3-8d5f3993aa44}, !- Inlet Port
  {171d3975-838b-423d-9b72-3427fde77c89}; !- Outlet Port

OS:Node,
  {83bb28b5-ab46-4911-8fe7-5984b2cb878e}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {7c3b7a11-2499-4e5b-aff1-e658a539e410}, !- Inlet Port
  {11c280f1-ce45-431c-9188-65a059113c10}; !- Outlet Port

OS:Node,
  {c19eb20b-6ef0-4257-a7a2-44306cb88352}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {b8698d79-9863-4a05-a6b3-199772dcc230}, !- Inlet Port
  {ec9d23c9-b114-4c24-a864-00195ff343fd}; !- Outlet Port

OS:Connector:Mixer,
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Handle
  Connector Mixer 6,                      !- Name
  {5b95723b-f94f-4e83-ac7b-ae498313a421}, !- Outlet Branch Name
  {a93c9752-e605-4c6e-ae31-0fe08e3e764c}, !- Inlet Branch Name 1
  {08d3bf2e-1b6f-49a7-9604-638c54cb6df3}, !- Inlet Branch Name 2
  {4aeafeab-62c1-4ee0-ab77-624970e23763}, !- Inlet Branch Name 3
  {0d4f7813-2d70-4a13-9f4f-0f3c6b9690c0}, !- Inlet Branch Name 4
  {4a6a993f-1eaa-44de-94e7-a846ea955f61}, !- Inlet Branch Name 5
  {663630ab-9aab-42a3-b503-7b39ca5b4fd3}, !- Inlet Branch Name 6
  {884750b0-6e32-4b6d-a3f7-edfd5adcd404}, !- Inlet Branch Name 7
  {bcc637d3-04e6-4381-be6b-22d704cef598}, !- Inlet Branch Name 8
  {beed70dd-cf79-48a1-b95d-d2fa4bf74a0e}, !- Inlet Branch Name 9
  {ff61288a-de4d-42b0-b765-da6b12b32ab9}, !- Inlet Branch Name 10
  {6500d211-d3cc-4fe3-b71b-32dc134b9f49}, !- Inlet Branch Name 11
  {37b146fd-decf-4795-a5ba-e124682afc16}, !- Inlet Branch Name 12
  {47200385-6397-471f-a8ae-92a7dc550990}, !- Inlet Branch Name 13
  {78605213-3ca5-4408-947d-93a87e75c182}, !- Inlet Branch Name 14
  {561cefec-6246-4edd-ac89-027cd526c277}, !- Inlet Branch Name 15
  {7e52e88b-e249-4d45-8154-59c14cd68004}, !- Inlet Branch Name 16
  {9090c826-6a04-4fce-819a-dbc3c82642ef}, !- Inlet Branch Name 17
  {8bf24abf-ccbc-4a73-8e6d-b3e08dc30c68}, !- Inlet Branch Name 18
  {6d42d50e-153a-4635-8733-fe050a44a24e}, !- Inlet Branch Name 19
  {f33f1a88-61be-432d-ab62-a804b540fd2f}, !- Inlet Branch Name 20
  {6019bc04-9df7-4726-9873-d6ebf60f3549}, !- Inlet Branch Name 21
  {246a7115-b4dd-4505-bbca-be00f5657a46}, !- Inlet Branch Name 22
  {66062a7d-0e5e-4a8b-a53d-5a33719e5e71}, !- Inlet Branch Name 23
  {1896854f-51d8-420b-a8bb-551490767773}, !- Inlet Branch Name 24
  {a73b65f8-1b10-49de-ae16-c85b8f5f8392}, !- Inlet Branch Name 25
  {fef3b980-e750-457b-8c14-fd33e0c4440a}, !- Inlet Branch Name 26
  {cecf88de-3744-4e7c-bb00-5a7e5da05eda}, !- Inlet Branch Name 27
  {fe25b6b6-d4f7-47fe-938b-0ffc3b24590c}, !- Inlet Branch Name 28
  {bfcf8b69-151a-45da-9d52-fa72640e7721}, !- Inlet Branch Name 29
  {e3b23c16-9586-443c-b2c7-c56994783874}, !- Inlet Branch Name 30
  {da31abdc-8778-4142-95fa-78b0b2ed29ff}, !- Inlet Branch Name 31
  {a428c73a-58a3-4c91-90d3-1ea22187c8e6}, !- Inlet Branch Name 32
  {4a8f5f07-030b-4b83-927e-f5aad279d2df}, !- Inlet Branch Name 33
  {3b98cd40-d7f8-4b72-965c-61b202399441}, !- Inlet Branch Name 34
  {6a0e706f-5ef7-4ca5-a7f0-6dc420eae647}, !- Inlet Branch Name 35
  {36521a83-2193-41df-a3eb-1b273adad2ec}, !- Inlet Branch Name 36
  {e45d9bb2-3f69-4662-929f-d2e2b270a4ee}, !- Inlet Branch Name 37
  {80ebc549-1f62-4b93-8ef1-3c2c48116075}, !- Inlet Branch Name 38
  {dd9646fb-e6a1-425c-9fa8-29f5dc1f01d3}, !- Inlet Branch Name 39
  {1155e101-6417-474e-90f6-4d898c2a1720}, !- Inlet Branch Name 40
  {d2b71ea9-aa86-4e47-9b36-1b4339fc0d7a}, !- Inlet Branch Name 41
  {08365cd4-0120-48d6-bb18-376b11527427}, !- Inlet Branch Name 42
  {1bd91be7-0bd0-45a1-ac31-a602cef50f54}, !- Inlet Branch Name 43
  {ca125486-83bf-47d4-a03b-69bb511b7411}, !- Inlet Branch Name 44
  {b8b92ce5-05e9-4f12-82b7-be52535cf467}, !- Inlet Branch Name 45
  {81967f0e-3d76-4e1b-bdf7-2c1ec7987801}, !- Inlet Branch Name 46
  {223b4c72-16de-4b37-a801-21c281dc8c5e}; !- Inlet Branch Name 47

OS:Connector:Splitter,
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Handle
  Connector Splitter 6,                   !- Name
  {296cc8b0-4e80-4ac2-a9e8-95145729f037}, !- Inlet Branch Name
  {b8698d79-9863-4a05-a6b3-199772dcc230}, !- Outlet Branch Name 1
  {03b25821-f297-4dd6-89f9-a40920aa66ca}, !- Outlet Branch Name 2
  {d594aa65-2825-4afd-b04c-7138691a95ee}, !- Outlet Branch Name 3
  {b27a0c76-6534-4a77-89dc-74e8db948db7}, !- Outlet Branch Name 4
  {ce2c9dd1-1c2d-4390-88e1-73bd63df29f6}, !- Outlet Branch Name 5
  {73c5d9fa-6d13-47cb-b3fe-6701dbe06889}, !- Outlet Branch Name 6
  {9bc37481-77cc-4d88-af5d-228e2f59ac03}, !- Outlet Branch Name 7
  {322c5ef6-7ade-450d-940f-8f515f30f8ad}, !- Outlet Branch Name 8
  {03520719-456c-4caa-8a62-864fc5106b87}, !- Outlet Branch Name 9
  {08a8163a-3822-44d3-9ff5-e2b86bfa3c51}, !- Outlet Branch Name 10
  {499903fd-6e1f-4d02-95d1-4caaf03c6ec8}, !- Outlet Branch Name 11
  {0fb82912-a54d-4e9d-b3a3-6bf1d20d5bba}, !- Outlet Branch Name 12
  {36dcff9a-8149-475b-9df1-0b7f30cf4778}, !- Outlet Branch Name 13
  {e73c76ce-7b30-4392-97bf-d7d19f6b5972}, !- Outlet Branch Name 14
  {7e1ea921-fde9-4c4c-841a-a95d11d55ca7}, !- Outlet Branch Name 15
  {f01672aa-457e-46d4-a8b6-20ba66ed5a5a}, !- Outlet Branch Name 16
  {c98e19de-7dca-4de2-b6b1-b96f6fcb3482}, !- Outlet Branch Name 17
  {1abb29eb-9988-4484-8cee-3022b9a4cc56}, !- Outlet Branch Name 18
  {1a51f4ad-99eb-4f49-8eef-7c85bb62407c}, !- Outlet Branch Name 19
  {72d659b1-d852-49b3-9fc1-8f8b035f886d}, !- Outlet Branch Name 20
  {0eeb3807-5e40-4957-ac61-9ede0ccbc0df}, !- Outlet Branch Name 21
  {348b8bfd-2e7a-4e94-a13f-37334dd4ca00}, !- Outlet Branch Name 22
  {5dfe3389-7e42-49d2-8141-d411e25d344d}, !- Outlet Branch Name 23
  {130f8f3a-b147-45d5-8e93-f5d85d3fdab7}, !- Outlet Branch Name 24
  {71d44f42-927c-487b-bd4c-cc513c721a94}, !- Outlet Branch Name 25
  {2633a88f-5c48-49ef-8c03-26fadf805dd3}, !- Outlet Branch Name 26
  {98a39cdf-7dca-47d8-a457-8c58506818c2}, !- Outlet Branch Name 27
  {16ef0a50-5a8a-4678-afe0-9a6a6a588446}, !- Outlet Branch Name 28
  {18ecc39d-251b-4097-83d8-7e740e118f23}, !- Outlet Branch Name 29
  {00c1d3df-52b7-41bd-b013-08893139874d}, !- Outlet Branch Name 30
  {04c6d154-3a1c-4f5e-a25e-ee2e3a2eaf36}, !- Outlet Branch Name 31
  {c1b87d32-1dfd-4475-aa36-e1e37a43657f}, !- Outlet Branch Name 32
  {152f8a00-e03a-499b-ad26-53cfa3e143af}, !- Outlet Branch Name 33
  {a5e8cf77-9a5b-4759-8e2d-a59fc85b6eb4}, !- Outlet Branch Name 34
  {1dfc4683-9203-44d0-914c-11a99fd08a2e}, !- Outlet Branch Name 35
  {5699324c-767f-4613-b236-dab92ce16691}, !- Outlet Branch Name 36
  {d050da3d-18af-40f7-9cf9-9e72ffac0f54}, !- Outlet Branch Name 37
  {11e319d5-c761-466a-8b4d-4b87fa664bc5}, !- Outlet Branch Name 38
  {fb12fd95-e578-4c30-8857-3491bd5002b9}, !- Outlet Branch Name 39
  {b0b2a8ba-1c76-4ef3-a232-21c65e0d6b86}, !- Outlet Branch Name 40
  {b0b886e7-78b2-44b2-8d81-ae8c04fc9e77}, !- Outlet Branch Name 41
  {8caee02c-4334-4267-986d-27dad6cccba9}, !- Outlet Branch Name 42
  {9b4267f9-7e4c-4246-9c63-2a0787e6b404}, !- Outlet Branch Name 43
  {b93495f6-6ab9-44e5-b618-3268e782877b}, !- Outlet Branch Name 44
  {c29fe0b5-5fdf-47cd-8728-0d8dd7e7f61c}, !- Outlet Branch Name 45
  {0f5d69ec-ac36-4553-a29b-6a3303672606}, !- Outlet Branch Name 46
  {f6e0afd7-3b40-4683-8ec1-d53e62006be7}; !- Outlet Branch Name 47

OS:Connection,
  {28e51188-15eb-45a1-98d3-8d5f3993aa44}, !- Handle
  {6940bd3c-ff8a-4581-958e-00315549b276}, !- Source Object
  17,                                     !- Outlet Port
  {8b1d78d2-f543-4ea4-99b2-25d062879170}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8698d79-9863-4a05-a6b3-199772dcc230}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  3,                                      !- Outlet Port
  {c19eb20b-6ef0-4257-a7a2-44306cb88352}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11c280f1-ce45-431c-9188-65a059113c10}, !- Handle
  {83bb28b5-ab46-4911-8fe7-5984b2cb878e}, !- Source Object
  3,                                      !- Outlet Port
  {6940bd3c-ff8a-4581-958e-00315549b276}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {1d4fd05d-4877-4c39-9998-cf11b5d75e9e}, !- Handle
  {6940bd3c-ff8a-4581-958e-00315549b276}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {8cfb3702-a10e-4a05-8b4c-c983fc9d35ad}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:SetpointManager:Scheduled,
  {f2906272-61e7-4dbc-b4dc-30d86eb72e0e}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {9b475ec0-9ddd-4bd8-92e9-cd0183e66a63}, !- Schedule Name
  {0076a0f6-7590-4089-a8a1-7ad7a0a43080}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {41b469db-f998-403c-95a7-2edf92ce24a4}, !- Handle
  Chilled Water Loop Pump,                !- Name
  {6dd01962-743b-45d4-9312-a8b1a70aa03c}, !- Inlet Node Name
  {13a1a79a-62f6-4a49-8424-1a5494926754}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {d215c34e-bc2a-441a-8305-00d4ec9946b9}, !- Handle
  Chilled Water Loop Pump Outlet Water Node, !- Name
  {13a1a79a-62f6-4a49-8424-1a5494926754}, !- Inlet Port
  {07902375-5b0b-4dd6-b91f-f4e49d4cffb2}; !- Outlet Port

OS:Connection,
  {6dd01962-743b-45d4-9312-a8b1a70aa03c}, !- Handle
  {ff63acdb-b4c3-4c7a-ba8e-998eab0de6f2}, !- Source Object
  3,                                      !- Outlet Port
  {41b469db-f998-403c-95a7-2edf92ce24a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13a1a79a-62f6-4a49-8424-1a5494926754}, !- Handle
  {41b469db-f998-403c-95a7-2edf92ce24a4}, !- Source Object
  3,                                      !- Outlet Port
  {d215c34e-bc2a-441a-8305-00d4ec9946b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07902375-5b0b-4dd6-b91f-f4e49d4cffb2}, !- Handle
  {d215c34e-bc2a-441a-8305-00d4ec9946b9}, !- Source Object
  3,                                      !- Outlet Port
  {5694a7a8-048f-4202-8506-a6e666ed70be}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {d25ea2eb-d2c6-4903-b669-b33eb89ae004}, !- Handle
  NREL ZNE Ready 2017    Chiller 0,       !- Name
  Autosize,                               !- Reference Capacity {W}
  5.32878787878788,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {cd5f8a19-0372-458b-bc89-cb020b4ae759}, !- Cooling Capacity Function of Temperature Curve Name
  {d2418272-552c-4089-a0b0-7e4f571c6575}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {7019b18e-e2bb-48fb-a468-7e8e1e515f61}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {fa78e2c1-8d4a-496a-bab1-3013e0b37b67}, !- Chilled Water Inlet Node Name
  {1c277559-152c-4bb4-80d9-3a75d882174f}, !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General,                                !- End-Use Subcategory
  ConstantFlow,                           !- Condenser Flow Control
  ,                                       !- Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
  ,                                       !- Temperature Difference Across Condenser Schedule Name
  0.2,                                    !- Condenser Minimum Flow Fraction
  ,                                       !- Thermosiphon Capacity Fraction Curve Name
  0;                                      !- Thermosiphon Minimum Temperature Difference

OS:Curve:Biquadratic,
  {cd5f8a19-0372-458b-bc89-cb020b4ae759}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {d2418272-552c-4089-a0b0-7e4f571c6575}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7019b18e-e2bb-48fb-a468-7e8e1e515f61}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {11b42a99-9ac7-4afc-87a7-d1848fa98b52}, !- Handle
  NREL ZNE Ready 2017    Chiller 0 Supply Outlet Water Node, !- Name
  {1c277559-152c-4bb4-80d9-3a75d882174f}, !- Inlet Port
  {19df270b-7136-4796-b6c6-ede2f1bd34af}; !- Outlet Port

OS:Connection,
  {fa78e2c1-8d4a-496a-bab1-3013e0b37b67}, !- Handle
  {9a11eaa4-cfec-42f8-8bac-c6978b44cb79}, !- Source Object
  3,                                      !- Outlet Port
  {d25ea2eb-d2c6-4903-b669-b33eb89ae004}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {1c277559-152c-4bb4-80d9-3a75d882174f}, !- Handle
  {d25ea2eb-d2c6-4903-b669-b33eb89ae004}, !- Source Object
  16,                                     !- Outlet Port
  {11b42a99-9ac7-4afc-87a7-d1848fa98b52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19df270b-7136-4796-b6c6-ede2f1bd34af}, !- Handle
  {11b42a99-9ac7-4afc-87a7-d1848fa98b52}, !- Source Object
  3,                                      !- Outlet Port
  {fd08bef9-f971-4fad-9f7b-f7d8e329128b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cb01ba26-5fb3-4065-8b70-fb0bbddec6be}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {3b056a6f-4b8e-4be4-af2e-90824d935d4f}, !- Inlet Node Name
  {82b96e1e-6de8-4e9b-b4f2-c779a6c16794}; !- Outlet Node Name

OS:Node,
  {be915c6f-4fae-4681-8410-f53a2c215872}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {4e8930e3-e88e-4189-8e6b-5213c05cb704}, !- Inlet Port
  {3b056a6f-4b8e-4be4-af2e-90824d935d4f}; !- Outlet Port

OS:Connection,
  {4e8930e3-e88e-4189-8e6b-5213c05cb704}, !- Handle
  {5694a7a8-048f-4202-8506-a6e666ed70be}, !- Source Object
  4,                                      !- Outlet Port
  {be915c6f-4fae-4681-8410-f53a2c215872}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42b70cd7-914a-4042-9f3e-354a57456b66}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {82b96e1e-6de8-4e9b-b4f2-c779a6c16794}, !- Inlet Port
  {6601738d-54c2-49a4-9076-b7871a9bf6bd}; !- Outlet Port

OS:Connection,
  {3b056a6f-4b8e-4be4-af2e-90824d935d4f}, !- Handle
  {be915c6f-4fae-4681-8410-f53a2c215872}, !- Source Object
  3,                                      !- Outlet Port
  {cb01ba26-5fb3-4065-8b70-fb0bbddec6be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82b96e1e-6de8-4e9b-b4f2-c779a6c16794}, !- Handle
  {cb01ba26-5fb3-4065-8b70-fb0bbddec6be}, !- Source Object
  3,                                      !- Outlet Port
  {42b70cd7-914a-4042-9f3e-354a57456b66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6601738d-54c2-49a4-9076-b7871a9bf6bd}, !- Handle
  {42b70cd7-914a-4042-9f3e-354a57456b66}, !- Source Object
  3,                                      !- Outlet Port
  {fd08bef9-f971-4fad-9f7b-f7d8e329128b}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7d3136de-1a71-46f6-ad81-fa0402640d00}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {ec9d23c9-b114-4c24-a864-00195ff343fd}, !- Inlet Node Name
  {9eb3d43b-d3ad-4b36-92db-81ff0cefb85e}; !- Outlet Node Name

OS:Node,
  {73ed3996-ab5d-4309-9a77-93e8ddd56e32}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {9eb3d43b-d3ad-4b36-92db-81ff0cefb85e}, !- Inlet Port
  {a93c9752-e605-4c6e-ae31-0fe08e3e764c}; !- Outlet Port

OS:Connection,
  {ec9d23c9-b114-4c24-a864-00195ff343fd}, !- Handle
  {c19eb20b-6ef0-4257-a7a2-44306cb88352}, !- Source Object
  3,                                      !- Outlet Port
  {7d3136de-1a71-46f6-ad81-fa0402640d00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9eb3d43b-d3ad-4b36-92db-81ff0cefb85e}, !- Handle
  {7d3136de-1a71-46f6-ad81-fa0402640d00}, !- Source Object
  3,                                      !- Outlet Port
  {73ed3996-ab5d-4309-9a77-93e8ddd56e32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a93c9752-e605-4c6e-ae31-0fe08e3e764c}, !- Handle
  {73ed3996-ab5d-4309-9a77-93e8ddd56e32}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {29bacfad-225b-41f4-918e-b268715bfbb0}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {5eccb3cd-3225-452e-8ef2-6eab88071abb}, !- Inlet Node Name
  {3bbcd812-cc09-43e6-b517-0fb66a183460}; !- Outlet Node Name

OS:Node,
  {b50d27b8-cdf2-4518-a47f-ed06111ca7cd}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {fc03865a-787e-4cb9-bec0-e8189b6b408d}, !- Inlet Port
  {5eccb3cd-3225-452e-8ef2-6eab88071abb}; !- Outlet Port

OS:Connection,
  {fc03865a-787e-4cb9-bec0-e8189b6b408d}, !- Handle
  {fd08bef9-f971-4fad-9f7b-f7d8e329128b}, !- Source Object
  2,                                      !- Outlet Port
  {b50d27b8-cdf2-4518-a47f-ed06111ca7cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5eccb3cd-3225-452e-8ef2-6eab88071abb}, !- Handle
  {b50d27b8-cdf2-4518-a47f-ed06111ca7cd}, !- Source Object
  3,                                      !- Outlet Port
  {29bacfad-225b-41f4-918e-b268715bfbb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bbcd812-cc09-43e6-b517-0fb66a183460}, !- Handle
  {29bacfad-225b-41f4-918e-b268715bfbb0}, !- Source Object
  3,                                      !- Outlet Port
  {0076a0f6-7590-4089-a8a1-7ad7a0a43080}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2c2727bc-2929-4748-b548-5cf9b7bbeadd}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {171d3975-838b-423d-9b72-3427fde77c89}, !- Inlet Node Name
  {095819f8-641d-4ebb-abb5-7ad99ee60762}; !- Outlet Node Name

OS:Node,
  {0c1460be-30d4-413a-9bb1-d14e883de193}, !- Handle
  Chilled Water Loop Demand Inlet Outlet Water Node, !- Name
  {095819f8-641d-4ebb-abb5-7ad99ee60762}, !- Inlet Port
  {296cc8b0-4e80-4ac2-a9e8-95145729f037}; !- Outlet Port

OS:Connection,
  {171d3975-838b-423d-9b72-3427fde77c89}, !- Handle
  {8b1d78d2-f543-4ea4-99b2-25d062879170}, !- Source Object
  3,                                      !- Outlet Port
  {2c2727bc-2929-4748-b548-5cf9b7bbeadd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {095819f8-641d-4ebb-abb5-7ad99ee60762}, !- Handle
  {2c2727bc-2929-4748-b548-5cf9b7bbeadd}, !- Source Object
  3,                                      !- Outlet Port
  {0c1460be-30d4-413a-9bb1-d14e883de193}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {296cc8b0-4e80-4ac2-a9e8-95145729f037}, !- Handle
  {0c1460be-30d4-413a-9bb1-d14e883de193}, !- Source Object
  3,                                      !- Outlet Port
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fab0da29-2f4d-4b70-88a2-86192e3b549f}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {cc8c3af1-64fa-4ec5-b422-c60eafd3c086}, !- Inlet Node Name
  {7c3b7a11-2499-4e5b-aff1-e658a539e410}; !- Outlet Node Name

OS:Node,
  {f6a4477a-d38c-42eb-80b9-f96ba507b9c5}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {5b95723b-f94f-4e83-ac7b-ae498313a421}, !- Inlet Port
  {cc8c3af1-64fa-4ec5-b422-c60eafd3c086}; !- Outlet Port

OS:Connection,
  {5b95723b-f94f-4e83-ac7b-ae498313a421}, !- Handle
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Source Object
  2,                                      !- Outlet Port
  {f6a4477a-d38c-42eb-80b9-f96ba507b9c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc8c3af1-64fa-4ec5-b422-c60eafd3c086}, !- Handle
  {f6a4477a-d38c-42eb-80b9-f96ba507b9c5}, !- Source Object
  3,                                      !- Outlet Port
  {fab0da29-2f4d-4b70-88a2-86192e3b549f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c3b7a11-2499-4e5b-aff1-e658a539e410}, !- Handle
  {fab0da29-2f4d-4b70-88a2-86192e3b549f}, !- Source Object
  3,                                      !- Outlet Port
  {83bb28b5-ab46-4911-8fe7-5984b2cb878e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {396f538b-6b68-4f16-850c-17c8a989717c}, !- Handle
  23 Zone DOAS,                           !- Name
  ,                                       !- Controller List Name
  {ba00fbe4-9b2d-4cd6-bec2-a5ef6a1c6b64}, !- Availability Schedule
  {4ab67ac8-a815-4910-bae3-77be1164c727}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d13753fe-1c82-4720-989e-3b33e6e9f02c}, !- Supply Side Inlet Node Name
  {da134da4-c684-4775-9565-c148cc3e660e}, !- Demand Side Outlet Node Name
  {e46eebee-d550-48e8-b9d0-e745089c7a24}, !- Demand Side Inlet Node A
  {d495e327-741d-4a64-b19b-24b990d9adda}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {86375b2e-55d9-4c4b-868c-2e4e15a48d4d}, !- Demand Mixer Name
  {8b882cd6-e83a-4669-b0d8-22151a416a88}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ce94480c-33f0-409e-b6ba-c9aafb740d5b}, !- Handle
  23 Zone DOAS Supply Inlet Node,         !- Name
  {d13753fe-1c82-4720-989e-3b33e6e9f02c}, !- Inlet Port
  {f4e3a151-9e05-4fc1-989e-eb743634e7fe}; !- Outlet Port

OS:Node,
  {36ce2f57-36d7-4d2c-87d4-1552875f50b0}, !- Handle
  23 Zone DOAS Supply Outlet Node,        !- Name
  {c5c45ee6-48e7-46a2-9c28-ca362717f0b1}, !- Inlet Port
  {d495e327-741d-4a64-b19b-24b990d9adda}; !- Outlet Port

OS:Connection,
  {d13753fe-1c82-4720-989e-3b33e6e9f02c}, !- Handle
  {396f538b-6b68-4f16-850c-17c8a989717c}, !- Source Object
  9,                                      !- Outlet Port
  {ce94480c-33f0-409e-b6ba-c9aafb740d5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d495e327-741d-4a64-b19b-24b990d9adda}, !- Handle
  {36ce2f57-36d7-4d2c-87d4-1552875f50b0}, !- Source Object
  3,                                      !- Outlet Port
  {396f538b-6b68-4f16-850c-17c8a989717c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {16dd11c7-e39e-46d6-913c-60ef3db2a72b}, !- Handle
  23 Zone DOAS Demand Inlet Node,         !- Name
  {e46eebee-d550-48e8-b9d0-e745089c7a24}, !- Inlet Port
  {b7526e82-8a3a-4b19-9c50-4ad8d931de29}; !- Outlet Port

OS:Node,
  {ddb35a39-b2df-4cba-a4ae-47424270e210}, !- Handle
  23 Zone DOAS Demand Outlet Node,        !- Name
  {d01c7fb8-8eb2-408e-9acf-0ac55b84821b}, !- Inlet Port
  {da134da4-c684-4775-9565-c148cc3e660e}; !- Outlet Port

OS:Node,
  {398bd2e7-13cf-482e-ae05-135632214900}, !- Handle
  Zone - Space 108 Air Terminal Outlet Air Node, !- Name
  {4614925a-ccdc-4428-ba78-0c8b9a6259de}, !- Inlet Port
  {bd4ce615-525e-41b6-97da-0ec713942171}; !- Outlet Port

OS:Connection,
  {e46eebee-d550-48e8-b9d0-e745089c7a24}, !- Handle
  {396f538b-6b68-4f16-850c-17c8a989717c}, !- Source Object
  11,                                     !- Outlet Port
  {16dd11c7-e39e-46d6-913c-60ef3db2a72b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da134da4-c684-4775-9565-c148cc3e660e}, !- Handle
  {ddb35a39-b2df-4cba-a4ae-47424270e210}, !- Source Object
  3,                                      !- Outlet Port
  {396f538b-6b68-4f16-850c-17c8a989717c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8b882cd6-e83a-4669-b0d8-22151a416a88}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {b7526e82-8a3a-4b19-9c50-4ad8d931de29}, !- Inlet Node Name
  {b2f9e6f1-988d-4372-bff3-00314c77d517}, !- Outlet Node Name 1
  {b888d673-4c50-490d-a7e1-1f24a8afdb15}, !- Outlet Node Name 2
  {bb71c151-22de-4ef2-8dd4-4e00b8757dbe}, !- Outlet Node Name 3
  {e6aabf6e-c13d-403b-b9c5-56a1c34545e1}, !- Outlet Node Name 4
  {ba6f55b7-d33c-4e20-b599-d20aeb9b4e0b}, !- Outlet Node Name 5
  {2f82b38e-8fd2-46a0-a17e-f5098f931229}, !- Outlet Node Name 6
  {96849633-42f0-434f-a17d-1fffff3e6dc7}, !- Outlet Node Name 7
  {fc96662b-1e3f-4341-8dc2-04fad296b012}, !- Outlet Node Name 8
  {4615e24f-0c36-46f5-ba3f-553daebc1d85}, !- Outlet Node Name 9
  {c41af8d9-854f-4bd5-9b77-324b86efcb7b}, !- Outlet Node Name 10
  {ae9df4cc-0f07-4258-8043-89daa6b7efd6}, !- Outlet Node Name 11
  {c1a74ac6-140c-48dc-9d0b-0742206155ab}, !- Outlet Node Name 12
  {437237e7-0ea5-4c7c-9249-d6ee4f4f8938}, !- Outlet Node Name 13
  {424ee915-fb75-40cd-afc7-66bb0d2aa11e}, !- Outlet Node Name 14
  {481ce73c-fc9d-4c81-add4-2ea7fbbd7426}, !- Outlet Node Name 15
  {b9a36660-a051-46fa-971f-6a371f67e503}, !- Outlet Node Name 16
  {9d439f98-f857-46da-b34c-63aaddd6a101}, !- Outlet Node Name 17
  {4d16cfa9-9fc5-4a8e-a6fb-1e38825c864f}; !- Outlet Node Name 18

OS:AirLoopHVAC:ZoneMixer,
  {86375b2e-55d9-4c4b-868c-2e4e15a48d4d}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {d01c7fb8-8eb2-408e-9acf-0ac55b84821b}, !- Outlet Node Name
  {97cb771e-e94e-48f9-b80b-5e739d689be4}, !- Inlet Node Name 1
  {dbbdeac9-a9db-47c1-89e7-130b2b58d86b}, !- Inlet Node Name 2
  {731a52e6-c379-43c9-b10e-96b47f21a177}, !- Inlet Node Name 3
  {05cc65b2-9809-4313-93ba-57cd7b377298}, !- Inlet Node Name 4
  {d2e4e611-dcd3-4abe-a294-98e6ad232092}, !- Inlet Node Name 5
  {c26c2d5e-a190-4164-a8a9-b1908ae77cce}, !- Inlet Node Name 6
  {78b411b9-f9b8-42d9-9f61-6c6648f5db8a}, !- Inlet Node Name 7
  {4aa334a8-9481-4924-93e0-2388304995b4}, !- Inlet Node Name 8
  {40962b03-0b2e-475e-8b52-26cd29790edb}, !- Inlet Node Name 9
  {11606fa5-b8cc-41e3-ad7f-55e644cbefcc}, !- Inlet Node Name 10
  {fa7ca644-b100-40d7-86bb-2c242a79012e}, !- Inlet Node Name 11
  {b6b3cab6-852e-404b-b77b-6f11bc628987}, !- Inlet Node Name 12
  {e1448c4d-33f9-42dc-bcb5-52471d378b94}, !- Inlet Node Name 13
  {603d62f6-b23a-49a5-9651-2f502c0e10f1}, !- Inlet Node Name 14
  {ec1659cd-074e-49aa-b208-be44a3b3387c}, !- Inlet Node Name 15
  {e2a990f2-2175-4151-987a-0d6735721a6b}, !- Inlet Node Name 16
  {02f5af2d-aa91-45aa-a530-5aa110e21827}, !- Inlet Node Name 17
  {feb87bb1-51a4-4072-adae-b5ded9780ae6}; !- Inlet Node Name 18

OS:Connection,
  {b7526e82-8a3a-4b19-9c50-4ad8d931de29}, !- Handle
  {16dd11c7-e39e-46d6-913c-60ef3db2a72b}, !- Source Object
  3,                                      !- Outlet Port
  {8b882cd6-e83a-4669-b0d8-22151a416a88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d01c7fb8-8eb2-408e-9acf-0ac55b84821b}, !- Handle
  {86375b2e-55d9-4c4b-868c-2e4e15a48d4d}, !- Source Object
  2,                                      !- Outlet Port
  {ddb35a39-b2df-4cba-a4ae-47424270e210}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6d0e10f1-04b2-42a7-9d8f-ef42ff566360}, !- Handle
  {396f538b-6b68-4f16-850c-17c8a989717c}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4ab67ac8-a815-4910-bae3-77be1164c727}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {58f75fc0-bed2-4792-add0-9c319341aed3}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {523a3624-203e-4570-aa4c-88668d129ee5}, !- Handle
  DOAS Supply Fan,                        !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {8cb54d11-8267-4197-9f9f-40f8ccee0f15}, !- Air Inlet Node Name
  {c5c45ee6-48e7-46a2-9c28-ca362717f0b1}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {c5c45ee6-48e7-46a2-9c28-ca362717f0b1}, !- Handle
  {523a3624-203e-4570-aa4c-88668d129ee5}, !- Source Object
  9,                                      !- Outlet Port
  {36ce2f57-36d7-4d2c-87d4-1552875f50b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {7e20e967-0e73-47df-be47-b42fa581576d}, !- Handle
  23 Zone DOAS Htg Coil,                  !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d44331b4-9b07-4b6c-98d9-ec0402979e48}, !- Water Inlet Node Name
  {2fe6d6cd-0a20-4d4e-a50a-28014bf02f0b}, !- Water Outlet Node Name
  {00b3fd5e-7e6a-408c-a087-6fb91cce24fe}, !- Air Inlet Node Name
  {fa96c609-af12-46f6-b295-2211db2f2dc2}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f31724d8-a5a2-47e4-9701-a3d488d8c927}, !- Handle
  23 Zone DOAS Htg Coil Inlet Water Node, !- Name
  {7b6bb884-1ab6-4d67-850d-a0ff03628a3d}, !- Inlet Port
  {d44331b4-9b07-4b6c-98d9-ec0402979e48}; !- Outlet Port

OS:Connection,
  {7b6bb884-1ab6-4d67-850d-a0ff03628a3d}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  4,                                      !- Outlet Port
  {f31724d8-a5a2-47e4-9701-a3d488d8c927}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {835c07fb-9107-4203-b0b6-1fb107b03d28}, !- Handle
  23 Zone DOAS Htg Coil Outlet Water Node, !- Name
  {2fe6d6cd-0a20-4d4e-a50a-28014bf02f0b}, !- Inlet Port
  {956bc073-b19c-4a26-950b-ceb84314fcf1}; !- Outlet Port

OS:Connection,
  {d44331b4-9b07-4b6c-98d9-ec0402979e48}, !- Handle
  {f31724d8-a5a2-47e4-9701-a3d488d8c927}, !- Source Object
  3,                                      !- Outlet Port
  {7e20e967-0e73-47df-be47-b42fa581576d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2fe6d6cd-0a20-4d4e-a50a-28014bf02f0b}, !- Handle
  {7e20e967-0e73-47df-be47-b42fa581576d}, !- Source Object
  6,                                      !- Outlet Port
  {835c07fb-9107-4203-b0b6-1fb107b03d28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {956bc073-b19c-4a26-950b-ceb84314fcf1}, !- Handle
  {835c07fb-9107-4203-b0b6-1fb107b03d28}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {50ec2cd8-5e21-45da-9594-6c1381f07349}, !- Handle
  23 Zone DOAS Htg Coil Controller,       !- Name
  {7e20e967-0e73-47df-be47-b42fa581576d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {ecb9c160-0810-4813-947e-5460793a61fd}, !- Handle
  23 Zone DOAS Htg Coil Outlet Air Node,  !- Name
  {fa96c609-af12-46f6-b295-2211db2f2dc2}, !- Inlet Port
  {8cb54d11-8267-4197-9f9f-40f8ccee0f15}; !- Outlet Port

OS:Connection,
  {fa96c609-af12-46f6-b295-2211db2f2dc2}, !- Handle
  {7e20e967-0e73-47df-be47-b42fa581576d}, !- Source Object
  8,                                      !- Outlet Port
  {ecb9c160-0810-4813-947e-5460793a61fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cb54d11-8267-4197-9f9f-40f8ccee0f15}, !- Handle
  {ecb9c160-0810-4813-947e-5460793a61fd}, !- Source Object
  3,                                      !- Outlet Port
  {523a3624-203e-4570-aa4c-88668d129ee5}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {96d85c92-d396-41c5-9a96-d88dc35e0c35}, !- Handle
  23 Zone DOAS Clg Coil,                  !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c35db23c-3635-4ef0-8bd4-033140cc770c}, !- Water Inlet Node Name
  {fd6747bc-e77f-4951-9b8b-9d163aa4ecdc}, !- Water Outlet Node Name
  {eb73ca2f-2338-4b38-9d03-4a6b787b0d84}, !- Air Inlet Node Name
  {d68b5b4a-2e76-403f-9f92-d7f9cadfa676}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {258d7e03-2d59-43f5-b745-66ccbc32b657}, !- Handle
  23 Zone DOAS Clg Coil Inlet Water Node, !- Name
  {03b25821-f297-4dd6-89f9-a40920aa66ca}, !- Inlet Port
  {c35db23c-3635-4ef0-8bd4-033140cc770c}; !- Outlet Port

OS:Connection,
  {03b25821-f297-4dd6-89f9-a40920aa66ca}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  4,                                      !- Outlet Port
  {258d7e03-2d59-43f5-b745-66ccbc32b657}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fbbdd65b-683f-40f7-9616-cf49bf559226}, !- Handle
  23 Zone DOAS Clg Coil Outlet Water Node, !- Name
  {fd6747bc-e77f-4951-9b8b-9d163aa4ecdc}, !- Inlet Port
  {08d3bf2e-1b6f-49a7-9604-638c54cb6df3}; !- Outlet Port

OS:Connection,
  {c35db23c-3635-4ef0-8bd4-033140cc770c}, !- Handle
  {258d7e03-2d59-43f5-b745-66ccbc32b657}, !- Source Object
  3,                                      !- Outlet Port
  {96d85c92-d396-41c5-9a96-d88dc35e0c35}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {fd6747bc-e77f-4951-9b8b-9d163aa4ecdc}, !- Handle
  {96d85c92-d396-41c5-9a96-d88dc35e0c35}, !- Source Object
  11,                                     !- Outlet Port
  {fbbdd65b-683f-40f7-9616-cf49bf559226}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08d3bf2e-1b6f-49a7-9604-638c54cb6df3}, !- Handle
  {fbbdd65b-683f-40f7-9616-cf49bf559226}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {edd9472e-fbae-4f1a-a39d-3c8cb4436b13}, !- Handle
  23 Zone DOAS Clg Coil Controller,       !- Name
  {96d85c92-d396-41c5-9a96-d88dc35e0c35}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {a3a0b7c1-ef7a-4a45-8fa6-d046c001943e}, !- Handle
  23 Zone DOAS Clg Coil Outlet Air Node,  !- Name
  {d68b5b4a-2e76-403f-9f92-d7f9cadfa676}, !- Inlet Port
  {00b3fd5e-7e6a-408c-a087-6fb91cce24fe}; !- Outlet Port

OS:Connection,
  {d68b5b4a-2e76-403f-9f92-d7f9cadfa676}, !- Handle
  {96d85c92-d396-41c5-9a96-d88dc35e0c35}, !- Source Object
  13,                                     !- Outlet Port
  {a3a0b7c1-ef7a-4a45-8fa6-d046c001943e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00b3fd5e-7e6a-408c-a087-6fb91cce24fe}, !- Handle
  {a3a0b7c1-ef7a-4a45-8fa6-d046c001943e}, !- Source Object
  3,                                      !- Outlet Port
  {7e20e967-0e73-47df-be47-b42fa581576d}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4c28e23b-d4c1-479a-95eb-b8f40e0d5d6e}, !- Handle
  23 Zone DOAS Outdoor Air Controller,    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ba00fbe4-9b2d-4cd6-bec2-a5ef6a1c6b64}, !- Minimum Outdoor Air Schedule Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0c34504e-6c3d-4ffa-9aaa-95ddc4285d57}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {0c34504e-6c3d-4ffa-9aaa-95ddc4285d57}, !- Handle
  23 Zone DOAS Mechanical Ventilation Controller, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {386d5e27-da5a-43de-acbe-9275c332722a}, !- Handle
  23 Zone DOAS OA System,                 !- Name
  {4c28e23b-d4c1-479a-95eb-b8f40e0d5d6e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {11dc1d7a-cb04-49da-a6b0-5351890255f6}, !- Mixed Air Node Name
  {5aaf571e-9e41-4223-bf04-555d07722f73}, !- Outdoor Air Stream Node Name
  {543df5bb-96ac-4772-a4c4-da52c71388c3}, !- Relief Air Stream Node Name
  {97fd9e3f-a977-4721-b819-a2f39b65b9e6}; !- Return Air Stream Node Name

OS:Node,
  {9da60980-e92d-4659-b9de-42c474cb399d}, !- Handle
  23 Zone DOAS Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {ffbb8032-1c6b-45cb-a5ff-bfe7260bbde4}; !- Outlet Port

OS:Node,
  {dc9f2af0-aee1-4edc-bedd-b19a6b2f71b4}, !- Handle
  23 Zone DOAS Relief Air Node,           !- Name
  {02c3e3e8-75d1-436f-9072-c5b1050240ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {9bc07a85-9fbe-4bf6-8d84-c7ba9827207d}, !- Handle
  23 Zone DOAS Mixed Air Node,            !- Name
  {11dc1d7a-cb04-49da-a6b0-5351890255f6}, !- Inlet Port
  {eb73ca2f-2338-4b38-9d03-4a6b787b0d84}; !- Outlet Port

OS:Connection,
  {11dc1d7a-cb04-49da-a6b0-5351890255f6}, !- Handle
  {386d5e27-da5a-43de-acbe-9275c332722a}, !- Source Object
  5,                                      !- Outlet Port
  {9bc07a85-9fbe-4bf6-8d84-c7ba9827207d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb73ca2f-2338-4b38-9d03-4a6b787b0d84}, !- Handle
  {9bc07a85-9fbe-4bf6-8d84-c7ba9827207d}, !- Source Object
  3,                                      !- Outlet Port
  {96d85c92-d396-41c5-9a96-d88dc35e0c35}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {397ff7fd-86ca-4f3c-92df-0c03e07713f5}, !- Handle
  DOAS Exhaust Fan,                       !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  373.633365,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {f4e3a151-9e05-4fc1-989e-eb743634e7fe}, !- Air Inlet Node Name
  {a0accef1-c49a-48f8-8668-38ac2fb2588b}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {3291b3bd-b00a-4e7e-b370-e88a45e06930}, !- Handle
  DOAS Exhaust Fan Outlet Air Node,       !- Name
  {a0accef1-c49a-48f8-8668-38ac2fb2588b}, !- Inlet Port
  {97fd9e3f-a977-4721-b819-a2f39b65b9e6}; !- Outlet Port

OS:Connection,
  {f4e3a151-9e05-4fc1-989e-eb743634e7fe}, !- Handle
  {ce94480c-33f0-409e-b6ba-c9aafb740d5b}, !- Source Object
  3,                                      !- Outlet Port
  {397ff7fd-86ca-4f3c-92df-0c03e07713f5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a0accef1-c49a-48f8-8668-38ac2fb2588b}, !- Handle
  {397ff7fd-86ca-4f3c-92df-0c03e07713f5}, !- Source Object
  9,                                      !- Outlet Port
  {3291b3bd-b00a-4e7e-b370-e88a45e06930}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97fd9e3f-a977-4721-b819-a2f39b65b9e6}, !- Handle
  {3291b3bd-b00a-4e7e-b370-e88a45e06930}, !- Source Object
  3,                                      !- Outlet Port
  {386d5e27-da5a-43de-acbe-9275c332722a}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {6ad4532c-2817-4431-b1ff-7e7378d40530}, !- Handle
  23 Zone DOAS SAT Reset,                 !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {36ce2f57-36d7-4d2c-87d4-1552875f50b0}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {58f75fc0-bed2-4792-add0-9c319341aed3}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5e85802c-c76c-4456-a84c-23ca90f1912b}, !- Control Zone or Zone List Name
  {e49c1686-0511-4ffa-9885-c9a6eadd0518}, !- Cooling Control Zone or Zone List Name
  {87f733b1-08b2-4f77-8e0a-b486dec93fb3}, !- Heating Control Zone or Zone List Name
  {d6e39cb9-cce1-4ff8-b1cf-cd970f4c3cb4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5e85802c-c76c-4456-a84c-23ca90f1912b}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {e49c1686-0511-4ffa-9885-c9a6eadd0518}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {87f733b1-08b2-4f77-8e0a-b486dec93fb3}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d6e39cb9-cce1-4ff8-b1cf-cd970f4c3cb4}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e77223a7-2f9f-4bfa-9bb0-c9f28c12720b}, !- Handle
  Zone - Space 108 Air Terminal,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {4d75c21f-0c63-4c44-b15a-c4bdc1c0c6a2}, !- Air Inlet Node Name
  {4614925a-ccdc-4428-ba78-0c8b9a6259de}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dfe3673b-3011-40d8-ad3b-9f468a9186d1}, !- Handle
  Zone - Space 108 Return Air Node,       !- Name
  {060ddd96-15ed-4145-8c60-dbf6e1bfcbc0}, !- Inlet Port
  {97cb771e-e94e-48f9-b80b-5e739d689be4}; !- Outlet Port

OS:Connection,
  {bd4ce615-525e-41b6-97da-0ec713942171}, !- Handle
  {398bd2e7-13cf-482e-ae05-135632214900}, !- Source Object
  3,                                      !- Outlet Port
  {f73dab88-a128-4174-b877-904abe9fa714}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {060ddd96-15ed-4145-8c60-dbf6e1bfcbc0}, !- Handle
  {02eb03f3-f133-47c2-95da-517c251119ac}, !- Source Object
  2,                                      !- Outlet Port
  {dfe3673b-3011-40d8-ad3b-9f468a9186d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97cb771e-e94e-48f9-b80b-5e739d689be4}, !- Handle
  {dfe3673b-3011-40d8-ad3b-9f468a9186d1}, !- Source Object
  3,                                      !- Outlet Port
  {86375b2e-55d9-4c4b-868c-2e4e15a48d4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {64085ed9-9909-436f-a8d5-a0b2e2048da7}, !- Handle
  Zone - Space 108 Air Terminal Inlet Air Node, !- Name
  {b2f9e6f1-988d-4372-bff3-00314c77d517}, !- Inlet Port
  {4d75c21f-0c63-4c44-b15a-c4bdc1c0c6a2}; !- Outlet Port

OS:Connection,
  {b2f9e6f1-988d-4372-bff3-00314c77d517}, !- Handle
  {8b882cd6-e83a-4669-b0d8-22151a416a88}, !- Source Object
  3,                                      !- Outlet Port
  {64085ed9-9909-436f-a8d5-a0b2e2048da7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d75c21f-0c63-4c44-b15a-c4bdc1c0c6a2}, !- Handle
  {64085ed9-9909-436f-a8d5-a0b2e2048da7}, !- Source Object
  3,                                      !- Outlet Port
  {e77223a7-2f9f-4bfa-9bb0-c9f28c12720b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4614925a-ccdc-4428-ba78-0c8b9a6259de}, !- Handle
  {e77223a7-2f9f-4bfa-9bb0-c9f28c12720b}, !- Source Object
  4,                                      !- Outlet Port
  {398bd2e7-13cf-482e-ae05-135632214900}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {f6bb9d49-aa53-4dde-b3f7-da46e4ccdaba}, !- Handle
  Schedule Constant 69,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {4dde41f3-cc7a-48f3-8d8f-614f0ca9823d}, !- Handle
  Schedule Constant 70,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {008d2579-725c-47d3-9465-97e1e7e8f4a9}, !- Handle
  Zone - Space 101 Air Terminal,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {ca2a8d0e-6e03-447f-8fd3-096593ebdca6}, !- Air Inlet Node Name
  {1dd950c8-1eb2-4622-a8bd-458dfef64349}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9544e905-52fe-4b02-a684-5ab06b1185d6}, !- Handle
  Zone - Space 101 Air Terminal Outlet Air Node, !- Name
  {1dd950c8-1eb2-4622-a8bd-458dfef64349}, !- Inlet Port
  {ee90659d-fb7a-4d0e-a95b-12d970692b52}; !- Outlet Port

OS:Node,
  {59d02c6a-de10-4289-ae11-f21d51099d3b}, !- Handle
  Zone - Space 101 Return Air Node,       !- Name
  {10e76dbe-3dd7-4b95-a0cb-e2e85675ede5}, !- Inlet Port
  {dbbdeac9-a9db-47c1-89e7-130b2b58d86b}; !- Outlet Port

OS:Connection,
  {ee90659d-fb7a-4d0e-a95b-12d970692b52}, !- Handle
  {9544e905-52fe-4b02-a684-5ab06b1185d6}, !- Source Object
  3,                                      !- Outlet Port
  {b0d3897d-3c0d-481f-81cb-4ac2d3bb30f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10e76dbe-3dd7-4b95-a0cb-e2e85675ede5}, !- Handle
  {b1472e7f-34d8-4cf8-9876-9931032835c9}, !- Source Object
  2,                                      !- Outlet Port
  {59d02c6a-de10-4289-ae11-f21d51099d3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbbdeac9-a9db-47c1-89e7-130b2b58d86b}, !- Handle
  {59d02c6a-de10-4289-ae11-f21d51099d3b}, !- Source Object
  3,                                      !- Outlet Port
  {86375b2e-55d9-4c4b-868c-2e4e15a48d4d}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {71bf544e-7764-4873-a62e-62e7d56482e8}, !- Handle
  Zone - Space 101 Air Terminal Inlet Air Node, !- Name
  {b888d673-4c50-490d-a7e1-1f24a8afdb15}, !- Inlet Port
  {ca2a8d0e-6e03-447f-8fd3-096593ebdca6}; !- Outlet Port

OS:Connection,
  {b888d673-4c50-490d-a7e1-1f24a8afdb15}, !- Handle
  {8b882cd6-e83a-4669-b0d8-22151a416a88}, !- Source Object
  4,                                      !- Outlet Port
  {71bf544e-7764-4873-a62e-62e7d56482e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca2a8d0e-6e03-447f-8fd3-096593ebdca6}, !- Handle
  {71bf544e-7764-4873-a62e-62e7d56482e8}, !- Source Object
  3,                                      !- Outlet Port
  {008d2579-725c-47d3-9465-97e1e7e8f4a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1dd950c8-1eb2-4622-a8bd-458dfef64349}, !- Handle
  {008d2579-725c-47d3-9465-97e1e7e8f4a9}, !- Source Object
  4,                                      !- Outlet Port
  {9544e905-52fe-4b02-a684-5ab06b1185d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {b8a6439c-4278-4692-9451-c64eca6f0f6e}, !- Handle
  Schedule Constant 71,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {08c717f8-0934-458e-b52e-a599fabbddb0}, !- Handle
  Schedule Constant 72,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d6de039b-eadb-48b5-a305-4f7070256f7b}, !- Handle
  Zone - Space 106 Air Terminal,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {07c6889d-f6b9-4183-b2f6-1e3ce697766f}, !- Air Inlet Node Name
  {497c90f0-6ea3-431b-b4c9-d0f40007aa02}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f8729137-f852-4572-aa7f-36992c174852}, !- Handle
  Zone - Space 106 Air Terminal Outlet Air Node, !- Name
  {497c90f0-6ea3-431b-b4c9-d0f40007aa02}, !- Inlet Port
  {4a1ba3df-e6ad-4755-afe0-c1d0ef89d282}; !- Outlet Port

OS:Node,
  {9d4d3431-bc89-4999-a21e-35257d9f7122}, !- Handle
  Zone - Space 106 Return Air Node,       !- Name
  {71e12d12-7ed7-4111-9512-e3bcaf9110fd}, !- Inlet Port
  {731a52e6-c379-43c9-b10e-96b47f21a177}; !- Outlet Port

OS:Connection,
  {4a1ba3df-e6ad-4755-afe0-c1d0ef89d282}, !- Handle
  {f8729137-f852-4572-aa7f-36992c174852}, !- Source Object
  3,                                      !- Outlet Port
  {93fadaf4-05ad-4e6e-917f-0d14dc2cda84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71e12d12-7ed7-4111-9512-e3bcaf9110fd}, !- Handle
  {49c641ab-57d7-4ad9-9121-f50afb8639ea}, !- Source Object
  2,                                      !- Outlet Port
  {9d4d3431-bc89-4999-a21e-35257d9f7122}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {731a52e6-c379-43c9-b10e-96b47f21a177}, !- Handle
  {9d4d3431-bc89-4999-a21e-35257d9f7122}, !- Source Object
  3,                                      !- Outlet Port
  {86375b2e-55d9-4c4b-868c-2e4e15a48d4d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {71b0f8c9-789a-40b2-973d-f04f1ed5c10b}, !- Handle
  Zone - Space 106 Air Terminal Inlet Air Node, !- Name
  {bb71c151-22de-4ef2-8dd4-4e00b8757dbe}, !- Inlet Port
  {07c6889d-f6b9-4183-b2f6-1e3ce697766f}; !- Outlet Port

OS:Connection,
  {bb71c151-22de-4ef2-8dd4-4e00b8757dbe}, !- Handle
  {8b882cd6-e83a-4669-b0d8-22151a416a88}, !- Source Object
  5,                                      !- Outlet Port
  {71b0f8c9-789a-40b2-973d-f04f1ed5c10b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07c6889d-f6b9-4183-b2f6-1e3ce697766f}, !- Handle
  {71b0f8c9-789a-40b2-973d-f04f1ed5c10b}, !- Source Object
  3,                                      !- Outlet Port
  {d6de039b-eadb-48b5-a305-4f7070256f7b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {497c90f0-6ea3-431b-b4c9-d0f40007aa02}, !- Handle
  {d6de039b-eadb-48b5-a305-4f7070256f7b}, !- Source Object
  4,                                      !- Outlet Port
  {f8729137-f852-4572-aa7f-36992c174852}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {456c1b6a-b315-4f2c-ad6b-6c659c951ab2}, !- Handle
  Schedule Constant 73,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {8f6e2049-7158-4ad3-aef2-7db35bf5b483}, !- Handle
  Schedule Constant 74,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9576dbf1-7bdf-4f3b-af57-b15eddf032a0}, !- Handle
  Zone - Space 102 Air Terminal,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {3910c941-1c18-4087-93f8-0307a8e49359}, !- Air Inlet Node Name
  {0859518e-ecb5-4841-93c9-ab1bdbd68c75}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {33203fe3-4b79-4adc-afd3-6d9d16b4adb2}, !- Handle
  Zone - Space 102 Air Terminal Outlet Air Node, !- Name
  {0859518e-ecb5-4841-93c9-ab1bdbd68c75}, !- Inlet Port
  {fddf78e6-c903-4389-afa3-b6d2b68affb8}; !- Outlet Port

OS:Node,
  {758767a3-6d3f-4e64-9c2f-ab1a88857ecf}, !- Handle
  Zone - Space 102 Return Air Node,       !- Name
  {3598b8f8-93e6-4149-96e6-81a049f93cbd}, !- Inlet Port
  {05cc65b2-9809-4313-93ba-57cd7b377298}; !- Outlet Port

OS:Connection,
  {fddf78e6-c903-4389-afa3-b6d2b68affb8}, !- Handle
  {33203fe3-4b79-4adc-afd3-6d9d16b4adb2}, !- Source Object
  3,                                      !- Outlet Port
  {f7f1931b-bf22-41aa-be24-ca759dda1dfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3598b8f8-93e6-4149-96e6-81a049f93cbd}, !- Handle
  {2dcec6e9-a24c-4ded-a5c0-8c9407c20a40}, !- Source Object
  2,                                      !- Outlet Port
  {758767a3-6d3f-4e64-9c2f-ab1a88857ecf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05cc65b2-9809-4313-93ba-57cd7b377298}, !- Handle
  {758767a3-6d3f-4e64-9c2f-ab1a88857ecf}, !- Source Object
  3,                                      !- Outlet Port
  {86375b2e-55d9-4c4b-868c-2e4e15a48d4d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {73a3c02f-5809-4e5e-9e5d-31079972298f}, !- Handle
  Zone - Space 102 Air Terminal Inlet Air Node, !- Name
  {e6aabf6e-c13d-403b-b9c5-56a1c34545e1}, !- Inlet Port
  {3910c941-1c18-4087-93f8-0307a8e49359}; !- Outlet Port

OS:Connection,
  {e6aabf6e-c13d-403b-b9c5-56a1c34545e1}, !- Handle
  {8b882cd6-e83a-4669-b0d8-22151a416a88}, !- Source Object
  6,                                      !- Outlet Port
  {73a3c02f-5809-4e5e-9e5d-31079972298f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3910c941-1c18-4087-93f8-0307a8e49359}, !- Handle
  {73a3c02f-5809-4e5e-9e5d-31079972298f}, !- Source Object
  3,                                      !- Outlet Port
  {9576dbf1-7bdf-4f3b-af57-b15eddf032a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0859518e-ecb5-4841-93c9-ab1bdbd68c75}, !- Handle
  {9576dbf1-7bdf-4f3b-af57-b15eddf032a0}, !- Source Object
  4,                                      !- Outlet Port
  {33203fe3-4b79-4adc-afd3-6d9d16b4adb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {14141822-c260-4d31-b94d-57147f1deeb1}, !- Handle
  Schedule Constant 75,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {84da65d2-b19c-4e2f-a670-bedd14784202}, !- Handle
  Schedule Constant 76,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f00c8961-032a-4689-8c1f-d77ac59cfcea}, !- Handle
  Zone - Space 118 Air Terminal,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {2b9b099f-6124-457b-9cff-8e477b75b0ec}, !- Air Inlet Node Name
  {7a33432e-da54-4772-8611-8a0a2dbeaef0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {241b407b-61eb-40a2-a432-b6c92deb8e31}, !- Handle
  Zone - Space 118 Air Terminal Outlet Air Node, !- Name
  {7a33432e-da54-4772-8611-8a0a2dbeaef0}, !- Inlet Port
  {4c1b41b7-852f-419c-a01d-8d1aefa44c45}; !- Outlet Port

OS:Node,
  {96bddd1f-c802-4fa2-8c83-e843e6b4f019}, !- Handle
  Zone - Space 118 Return Air Node,       !- Name
  {ea91e917-38ea-49c3-bc8a-8dd00afaafa3}, !- Inlet Port
  {d2e4e611-dcd3-4abe-a294-98e6ad232092}; !- Outlet Port

OS:Connection,
  {4c1b41b7-852f-419c-a01d-8d1aefa44c45}, !- Handle
  {241b407b-61eb-40a2-a432-b6c92deb8e31}, !- Source Object
  3,                                      !- Outlet Port
  {f2b367d3-9167-4d3b-be94-3571c2a474ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea91e917-38ea-49c3-bc8a-8dd00afaafa3}, !- Handle
  {2b234221-3243-4f67-866c-bb5c7df8c44f}, !- Source Object
  2,                                      !- Outlet Port
  {96bddd1f-c802-4fa2-8c83-e843e6b4f019}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2e4e611-dcd3-4abe-a294-98e6ad232092}, !- Handle
  {96bddd1f-c802-4fa2-8c83-e843e6b4f019}, !- Source Object
  3,                                      !- Outlet Port
  {86375b2e-55d9-4c4b-868c-2e4e15a48d4d}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {effe90bc-d462-403d-bfdc-ab26ed4fb154}, !- Handle
  Zone - Space 118 Air Terminal Inlet Air Node, !- Name
  {ba6f55b7-d33c-4e20-b599-d20aeb9b4e0b}, !- Inlet Port
  {2b9b099f-6124-457b-9cff-8e477b75b0ec}; !- Outlet Port

OS:Connection,
  {ba6f55b7-d33c-4e20-b599-d20aeb9b4e0b}, !- Handle
  {8b882cd6-e83a-4669-b0d8-22151a416a88}, !- Source Object
  7,                                      !- Outlet Port
  {effe90bc-d462-403d-bfdc-ab26ed4fb154}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b9b099f-6124-457b-9cff-8e477b75b0ec}, !- Handle
  {effe90bc-d462-403d-bfdc-ab26ed4fb154}, !- Source Object
  3,                                      !- Outlet Port
  {f00c8961-032a-4689-8c1f-d77ac59cfcea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7a33432e-da54-4772-8611-8a0a2dbeaef0}, !- Handle
  {f00c8961-032a-4689-8c1f-d77ac59cfcea}, !- Source Object
  4,                                      !- Outlet Port
  {241b407b-61eb-40a2-a432-b6c92deb8e31}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {52997ae9-7aac-4189-ac19-03cb07655e8c}, !- Handle
  Schedule Constant 77,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {8e749e84-e8f4-4434-a93e-5cb2f47acfc0}, !- Handle
  Schedule Constant 78,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a4eb1102-8e3f-4b77-b1fe-1a50efb43eab}, !- Handle
  Zone - Space 103 Air Terminal,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {2f13c514-cb6d-4287-a39d-5da4d8be42e9}, !- Air Inlet Node Name
  {325192ad-3782-48ad-8429-883227ca29be}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {57a6e53e-a32e-4dc0-ac76-b51941205827}, !- Handle
  Zone - Space 103 Air Terminal Outlet Air Node, !- Name
  {325192ad-3782-48ad-8429-883227ca29be}, !- Inlet Port
  {d4b145be-8866-4094-98da-0ab08ce3f5c3}; !- Outlet Port

OS:Node,
  {4624fa8d-9208-4add-9aa3-6ffa3cbf4e1b}, !- Handle
  Zone - Space 103 Return Air Node,       !- Name
  {1e3a19bd-f9d3-41ee-a67e-afc81f023535}, !- Inlet Port
  {c26c2d5e-a190-4164-a8a9-b1908ae77cce}; !- Outlet Port

OS:Connection,
  {d4b145be-8866-4094-98da-0ab08ce3f5c3}, !- Handle
  {57a6e53e-a32e-4dc0-ac76-b51941205827}, !- Source Object
  3,                                      !- Outlet Port
  {6bf1035a-9f88-4c8e-a61e-154e5580f6e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e3a19bd-f9d3-41ee-a67e-afc81f023535}, !- Handle
  {6682a5e2-5665-4f89-9e61-964ad20b08ce}, !- Source Object
  2,                                      !- Outlet Port
  {4624fa8d-9208-4add-9aa3-6ffa3cbf4e1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c26c2d5e-a190-4164-a8a9-b1908ae77cce}, !- Handle
  {4624fa8d-9208-4add-9aa3-6ffa3cbf4e1b}, !- Source Object
  3,                                      !- Outlet Port
  {86375b2e-55d9-4c4b-868c-2e4e15a48d4d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2a944d41-cfb1-4caa-9f60-011b0db8d1bc}, !- Handle
  Zone - Space 103 Air Terminal Inlet Air Node, !- Name
  {2f82b38e-8fd2-46a0-a17e-f5098f931229}, !- Inlet Port
  {2f13c514-cb6d-4287-a39d-5da4d8be42e9}; !- Outlet Port

OS:Connection,
  {2f82b38e-8fd2-46a0-a17e-f5098f931229}, !- Handle
  {8b882cd6-e83a-4669-b0d8-22151a416a88}, !- Source Object
  8,                                      !- Outlet Port
  {2a944d41-cfb1-4caa-9f60-011b0db8d1bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f13c514-cb6d-4287-a39d-5da4d8be42e9}, !- Handle
  {2a944d41-cfb1-4caa-9f60-011b0db8d1bc}, !- Source Object
  3,                                      !- Outlet Port
  {a4eb1102-8e3f-4b77-b1fe-1a50efb43eab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {325192ad-3782-48ad-8429-883227ca29be}, !- Handle
  {a4eb1102-8e3f-4b77-b1fe-1a50efb43eab}, !- Source Object
  4,                                      !- Outlet Port
  {57a6e53e-a32e-4dc0-ac76-b51941205827}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {bcbe7bdf-0fc1-4a7d-b82d-fddd148e06cd}, !- Handle
  Schedule Constant 79,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {82b05274-7cdc-4b5c-bd1d-72fb3890644b}, !- Handle
  Schedule Constant 80,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c2bb1295-5686-439e-ab31-c21432c9ef32}, !- Handle
  Zone - Space 104 Air Terminal,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {ae461311-b8d7-4c1e-a3dc-3b6398991950}, !- Air Inlet Node Name
  {ed073935-52b5-4fbc-ab36-f6de60dd266f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f6c3eb1e-3589-4dc8-a858-65c8403254e0}, !- Handle
  Zone - Space 104 Air Terminal Outlet Air Node, !- Name
  {ed073935-52b5-4fbc-ab36-f6de60dd266f}, !- Inlet Port
  {2979e8d1-c3d7-401d-b64a-1a9d83b30344}; !- Outlet Port

OS:Node,
  {65993fbf-2d1a-4426-ad89-84881145072a}, !- Handle
  Zone - Space 104 Return Air Node,       !- Name
  {c1b4d66f-b789-4b73-967f-27836da31f2d}, !- Inlet Port
  {78b411b9-f9b8-42d9-9f61-6c6648f5db8a}; !- Outlet Port

OS:Connection,
  {2979e8d1-c3d7-401d-b64a-1a9d83b30344}, !- Handle
  {f6c3eb1e-3589-4dc8-a858-65c8403254e0}, !- Source Object
  3,                                      !- Outlet Port
  {565cc279-42dd-4044-a42c-a45ac5593de8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1b4d66f-b789-4b73-967f-27836da31f2d}, !- Handle
  {56150793-7791-4cb3-877c-76172eecd8eb}, !- Source Object
  2,                                      !- Outlet Port
  {65993fbf-2d1a-4426-ad89-84881145072a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78b411b9-f9b8-42d9-9f61-6c6648f5db8a}, !- Handle
  {65993fbf-2d1a-4426-ad89-84881145072a}, !- Source Object
  3,                                      !- Outlet Port
  {86375b2e-55d9-4c4b-868c-2e4e15a48d4d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ea38a92e-ff8e-4775-b750-a21eb9a8e122}, !- Handle
  Zone - Space 104 Air Terminal Inlet Air Node, !- Name
  {96849633-42f0-434f-a17d-1fffff3e6dc7}, !- Inlet Port
  {ae461311-b8d7-4c1e-a3dc-3b6398991950}; !- Outlet Port

OS:Connection,
  {96849633-42f0-434f-a17d-1fffff3e6dc7}, !- Handle
  {8b882cd6-e83a-4669-b0d8-22151a416a88}, !- Source Object
  9,                                      !- Outlet Port
  {ea38a92e-ff8e-4775-b750-a21eb9a8e122}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae461311-b8d7-4c1e-a3dc-3b6398991950}, !- Handle
  {ea38a92e-ff8e-4775-b750-a21eb9a8e122}, !- Source Object
  3,                                      !- Outlet Port
  {c2bb1295-5686-439e-ab31-c21432c9ef32}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ed073935-52b5-4fbc-ab36-f6de60dd266f}, !- Handle
  {c2bb1295-5686-439e-ab31-c21432c9ef32}, !- Source Object
  4,                                      !- Outlet Port
  {f6c3eb1e-3589-4dc8-a858-65c8403254e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {1acdd855-90a3-4025-89be-62111164988f}, !- Handle
  Schedule Constant 81,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {dc85eea7-73d5-4ec5-bb66-2cd515263770}, !- Handle
  Schedule Constant 82,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9451090d-92af-4b37-b329-51766b118e10}, !- Handle
  Zone - Space 107 Air Terminal,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {e8f1f847-fb6f-41e3-88f3-8e2b1ba25072}, !- Air Inlet Node Name
  {ab386407-95f9-4935-a090-94fd2973153a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fade5290-327f-4ac8-bc07-366d43762ecf}, !- Handle
  Zone - Space 107 Air Terminal Outlet Air Node, !- Name
  {ab386407-95f9-4935-a090-94fd2973153a}, !- Inlet Port
  {57a324ca-9185-4d5f-a809-889a4d5e0279}; !- Outlet Port

OS:Node,
  {a801d93c-37a0-4db4-9ed8-ca9188afe714}, !- Handle
  Zone - Space 107 Return Air Node,       !- Name
  {5a9861e6-5dec-447f-bae7-e0d4a409c321}, !- Inlet Port
  {4aa334a8-9481-4924-93e0-2388304995b4}; !- Outlet Port

OS:Connection,
  {57a324ca-9185-4d5f-a809-889a4d5e0279}, !- Handle
  {fade5290-327f-4ac8-bc07-366d43762ecf}, !- Source Object
  3,                                      !- Outlet Port
  {e927491b-1fe0-422b-96fd-56906a4f38f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a9861e6-5dec-447f-bae7-e0d4a409c321}, !- Handle
  {1091fcb8-fadd-4ad9-93d8-d9dc650f8444}, !- Source Object
  2,                                      !- Outlet Port
  {a801d93c-37a0-4db4-9ed8-ca9188afe714}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4aa334a8-9481-4924-93e0-2388304995b4}, !- Handle
  {a801d93c-37a0-4db4-9ed8-ca9188afe714}, !- Source Object
  3,                                      !- Outlet Port
  {86375b2e-55d9-4c4b-868c-2e4e15a48d4d}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {5e31ef79-72cf-471b-9d81-c545e6191b6a}, !- Handle
  Zone - Space 107 Air Terminal Inlet Air Node, !- Name
  {fc96662b-1e3f-4341-8dc2-04fad296b012}, !- Inlet Port
  {e8f1f847-fb6f-41e3-88f3-8e2b1ba25072}; !- Outlet Port

OS:Connection,
  {fc96662b-1e3f-4341-8dc2-04fad296b012}, !- Handle
  {8b882cd6-e83a-4669-b0d8-22151a416a88}, !- Source Object
  10,                                     !- Outlet Port
  {5e31ef79-72cf-471b-9d81-c545e6191b6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8f1f847-fb6f-41e3-88f3-8e2b1ba25072}, !- Handle
  {5e31ef79-72cf-471b-9d81-c545e6191b6a}, !- Source Object
  3,                                      !- Outlet Port
  {9451090d-92af-4b37-b329-51766b118e10}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab386407-95f9-4935-a090-94fd2973153a}, !- Handle
  {9451090d-92af-4b37-b329-51766b118e10}, !- Source Object
  4,                                      !- Outlet Port
  {fade5290-327f-4ac8-bc07-366d43762ecf}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {9dfe3756-1b33-40a6-af1d-d4967b44dc74}, !- Handle
  Schedule Constant 83,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {7c5ad0f2-8135-4f09-b7a4-d005abd23402}, !- Handle
  Schedule Constant 84,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e3f7f3cb-b023-44d2-9a22-5f589d47c418}, !- Handle
  Zone - Space 105 Air Terminal,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {0e66ab0d-6789-4fbb-8c1c-113522546b31}, !- Air Inlet Node Name
  {e110dec9-a361-43d7-9c2d-503c421b3965}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {691313b0-3c6d-4a51-8b56-87f6d05c167b}, !- Handle
  Zone - Space 105 Air Terminal Outlet Air Node, !- Name
  {e110dec9-a361-43d7-9c2d-503c421b3965}, !- Inlet Port
  {066c0892-e71c-4689-b3dc-ecb29052d861}; !- Outlet Port

OS:Node,
  {92e80099-e452-4ff1-bd80-17ff12e02a4b}, !- Handle
  Zone - Space 105 Return Air Node,       !- Name
  {02650341-fc02-498e-9d5f-1236c41b1788}, !- Inlet Port
  {40962b03-0b2e-475e-8b52-26cd29790edb}; !- Outlet Port

OS:Connection,
  {066c0892-e71c-4689-b3dc-ecb29052d861}, !- Handle
  {691313b0-3c6d-4a51-8b56-87f6d05c167b}, !- Source Object
  3,                                      !- Outlet Port
  {b0f43db7-d3a5-413e-a099-c8dd8a5bd24a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02650341-fc02-498e-9d5f-1236c41b1788}, !- Handle
  {58c578c8-3d9c-4826-8948-085ea8564535}, !- Source Object
  2,                                      !- Outlet Port
  {92e80099-e452-4ff1-bd80-17ff12e02a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40962b03-0b2e-475e-8b52-26cd29790edb}, !- Handle
  {92e80099-e452-4ff1-bd80-17ff12e02a4b}, !- Source Object
  3,                                      !- Outlet Port
  {86375b2e-55d9-4c4b-868c-2e4e15a48d4d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {af727e7c-dadc-488d-9ac1-8fd8f4dbbbad}, !- Handle
  Zone - Space 105 Air Terminal Inlet Air Node, !- Name
  {4615e24f-0c36-46f5-ba3f-553daebc1d85}, !- Inlet Port
  {0e66ab0d-6789-4fbb-8c1c-113522546b31}; !- Outlet Port

OS:Connection,
  {4615e24f-0c36-46f5-ba3f-553daebc1d85}, !- Handle
  {8b882cd6-e83a-4669-b0d8-22151a416a88}, !- Source Object
  11,                                     !- Outlet Port
  {af727e7c-dadc-488d-9ac1-8fd8f4dbbbad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e66ab0d-6789-4fbb-8c1c-113522546b31}, !- Handle
  {af727e7c-dadc-488d-9ac1-8fd8f4dbbbad}, !- Source Object
  3,                                      !- Outlet Port
  {e3f7f3cb-b023-44d2-9a22-5f589d47c418}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e110dec9-a361-43d7-9c2d-503c421b3965}, !- Handle
  {e3f7f3cb-b023-44d2-9a22-5f589d47c418}, !- Source Object
  4,                                      !- Outlet Port
  {691313b0-3c6d-4a51-8b56-87f6d05c167b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {7c1bcd1c-1aa2-4d29-889b-f985c024076c}, !- Handle
  Schedule Constant 85,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {9a8f90da-37e8-4f46-9c3a-4d7136126de2}, !- Handle
  Schedule Constant 86,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {43916d4b-30aa-46bf-8814-655fedb1abe2}, !- Handle
  Zone - Space 116 Air Terminal,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {a8849cc1-d7e4-4c81-96da-722bbb6c795e}, !- Air Inlet Node Name
  {68c49af3-af50-452d-bdc6-388f0583e740}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5a7b79f5-ab14-4b6e-bfac-564fc7a3547f}, !- Handle
  Zone - Space 116 Air Terminal Outlet Air Node, !- Name
  {68c49af3-af50-452d-bdc6-388f0583e740}, !- Inlet Port
  {46756fb3-11dc-453e-94b6-943e37633cea}; !- Outlet Port

OS:Node,
  {da0a5993-7e5c-4481-982a-587093d1a20f}, !- Handle
  Zone - Space 116 Return Air Node,       !- Name
  {8a00b04b-385e-478f-ace4-60c558516943}, !- Inlet Port
  {11606fa5-b8cc-41e3-ad7f-55e644cbefcc}; !- Outlet Port

OS:Connection,
  {46756fb3-11dc-453e-94b6-943e37633cea}, !- Handle
  {5a7b79f5-ab14-4b6e-bfac-564fc7a3547f}, !- Source Object
  3,                                      !- Outlet Port
  {6cb7f80b-402d-458e-af16-40fdef7bccf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a00b04b-385e-478f-ace4-60c558516943}, !- Handle
  {8d2281a1-a098-4f32-9c72-d769f19530d3}, !- Source Object
  2,                                      !- Outlet Port
  {da0a5993-7e5c-4481-982a-587093d1a20f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11606fa5-b8cc-41e3-ad7f-55e644cbefcc}, !- Handle
  {da0a5993-7e5c-4481-982a-587093d1a20f}, !- Source Object
  3,                                      !- Outlet Port
  {86375b2e-55d9-4c4b-868c-2e4e15a48d4d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7361745b-3352-4e6b-b433-7e0a4d0010af}, !- Handle
  Zone - Space 116 Air Terminal Inlet Air Node, !- Name
  {c41af8d9-854f-4bd5-9b77-324b86efcb7b}, !- Inlet Port
  {a8849cc1-d7e4-4c81-96da-722bbb6c795e}; !- Outlet Port

OS:Connection,
  {c41af8d9-854f-4bd5-9b77-324b86efcb7b}, !- Handle
  {8b882cd6-e83a-4669-b0d8-22151a416a88}, !- Source Object
  12,                                     !- Outlet Port
  {7361745b-3352-4e6b-b433-7e0a4d0010af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8849cc1-d7e4-4c81-96da-722bbb6c795e}, !- Handle
  {7361745b-3352-4e6b-b433-7e0a4d0010af}, !- Source Object
  3,                                      !- Outlet Port
  {43916d4b-30aa-46bf-8814-655fedb1abe2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {68c49af3-af50-452d-bdc6-388f0583e740}, !- Handle
  {43916d4b-30aa-46bf-8814-655fedb1abe2}, !- Source Object
  4,                                      !- Outlet Port
  {5a7b79f5-ab14-4b6e-bfac-564fc7a3547f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {30979345-6c3c-49a7-93bf-c3b80ee36d7e}, !- Handle
  Schedule Constant 87,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {e5186380-d841-44e0-9aad-91e375c52132}, !- Handle
  Schedule Constant 88,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {66dfb808-1dd3-4e65-b015-65a8ec4122af}, !- Handle
  Zone - Space 112 Air Terminal,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {46b46978-2c48-4cf3-8c6c-6c53c27a19a7}, !- Air Inlet Node Name
  {91c83ca2-d39a-43f7-99cc-bc5b4d2cfc60}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {96548af1-6983-4236-97f3-c8fb9a9e6b16}, !- Handle
  Zone - Space 112 Air Terminal Outlet Air Node, !- Name
  {91c83ca2-d39a-43f7-99cc-bc5b4d2cfc60}, !- Inlet Port
  {f1d0c2f4-dbf6-42ea-9fbd-ca92a36155a2}; !- Outlet Port

OS:Node,
  {da9f20c6-6a70-4926-87fe-e6519ea4de50}, !- Handle
  Zone - Space 112 Return Air Node,       !- Name
  {1ea74431-8f68-42fc-9535-86d982726221}, !- Inlet Port
  {fa7ca644-b100-40d7-86bb-2c242a79012e}; !- Outlet Port

OS:Connection,
  {f1d0c2f4-dbf6-42ea-9fbd-ca92a36155a2}, !- Handle
  {96548af1-6983-4236-97f3-c8fb9a9e6b16}, !- Source Object
  3,                                      !- Outlet Port
  {29c1a0b9-caa6-46c6-8ab4-770f101def6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ea74431-8f68-42fc-9535-86d982726221}, !- Handle
  {784490eb-fec3-4182-ac6f-5e139448b13e}, !- Source Object
  2,                                      !- Outlet Port
  {da9f20c6-6a70-4926-87fe-e6519ea4de50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa7ca644-b100-40d7-86bb-2c242a79012e}, !- Handle
  {da9f20c6-6a70-4926-87fe-e6519ea4de50}, !- Source Object
  3,                                      !- Outlet Port
  {86375b2e-55d9-4c4b-868c-2e4e15a48d4d}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {ecae7d45-266a-4f0f-9892-da574c7a875e}, !- Handle
  Zone - Space 112 Air Terminal Inlet Air Node, !- Name
  {ae9df4cc-0f07-4258-8043-89daa6b7efd6}, !- Inlet Port
  {46b46978-2c48-4cf3-8c6c-6c53c27a19a7}; !- Outlet Port

OS:Connection,
  {ae9df4cc-0f07-4258-8043-89daa6b7efd6}, !- Handle
  {8b882cd6-e83a-4669-b0d8-22151a416a88}, !- Source Object
  13,                                     !- Outlet Port
  {ecae7d45-266a-4f0f-9892-da574c7a875e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46b46978-2c48-4cf3-8c6c-6c53c27a19a7}, !- Handle
  {ecae7d45-266a-4f0f-9892-da574c7a875e}, !- Source Object
  3,                                      !- Outlet Port
  {66dfb808-1dd3-4e65-b015-65a8ec4122af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {91c83ca2-d39a-43f7-99cc-bc5b4d2cfc60}, !- Handle
  {66dfb808-1dd3-4e65-b015-65a8ec4122af}, !- Source Object
  4,                                      !- Outlet Port
  {96548af1-6983-4236-97f3-c8fb9a9e6b16}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {32bea0ca-e12d-4585-b51f-41e48b844831}, !- Handle
  Schedule Constant 89,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {5c1b5103-bf35-4b5e-98a0-d7efccf1e8b1}, !- Handle
  Schedule Constant 90,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cdd2d014-d31d-430c-ba8f-e7aedf477906}, !- Handle
  Zone - Space 115 Air Terminal,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {43fb8490-05e0-4395-a6f5-02c1b536c83d}, !- Air Inlet Node Name
  {8c8fcbad-2939-4b23-b272-b5ac54b1b2ff}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {152872ab-61f1-43df-a459-6713d5b46b79}, !- Handle
  Zone - Space 115 Air Terminal Outlet Air Node, !- Name
  {8c8fcbad-2939-4b23-b272-b5ac54b1b2ff}, !- Inlet Port
  {68692381-8de7-4212-b79f-a686c0f39c53}; !- Outlet Port

OS:Node,
  {c4363efb-7dee-48f5-9ac1-acc384ad0583}, !- Handle
  Zone - Space 115 Return Air Node,       !- Name
  {8a1a23c1-f595-4c36-8b11-feef083c0234}, !- Inlet Port
  {b6b3cab6-852e-404b-b77b-6f11bc628987}; !- Outlet Port

OS:Connection,
  {68692381-8de7-4212-b79f-a686c0f39c53}, !- Handle
  {152872ab-61f1-43df-a459-6713d5b46b79}, !- Source Object
  3,                                      !- Outlet Port
  {89e6e29c-4ba1-4053-8b43-53627207b871}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a1a23c1-f595-4c36-8b11-feef083c0234}, !- Handle
  {6d21979d-f590-493d-ae40-d260a11368d3}, !- Source Object
  2,                                      !- Outlet Port
  {c4363efb-7dee-48f5-9ac1-acc384ad0583}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6b3cab6-852e-404b-b77b-6f11bc628987}, !- Handle
  {c4363efb-7dee-48f5-9ac1-acc384ad0583}, !- Source Object
  3,                                      !- Outlet Port
  {86375b2e-55d9-4c4b-868c-2e4e15a48d4d}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {70b2ace2-032f-41fe-a491-110f1134edb1}, !- Handle
  Zone - Space 115 Air Terminal Inlet Air Node, !- Name
  {c1a74ac6-140c-48dc-9d0b-0742206155ab}, !- Inlet Port
  {43fb8490-05e0-4395-a6f5-02c1b536c83d}; !- Outlet Port

OS:Connection,
  {c1a74ac6-140c-48dc-9d0b-0742206155ab}, !- Handle
  {8b882cd6-e83a-4669-b0d8-22151a416a88}, !- Source Object
  14,                                     !- Outlet Port
  {70b2ace2-032f-41fe-a491-110f1134edb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43fb8490-05e0-4395-a6f5-02c1b536c83d}, !- Handle
  {70b2ace2-032f-41fe-a491-110f1134edb1}, !- Source Object
  3,                                      !- Outlet Port
  {cdd2d014-d31d-430c-ba8f-e7aedf477906}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8c8fcbad-2939-4b23-b272-b5ac54b1b2ff}, !- Handle
  {cdd2d014-d31d-430c-ba8f-e7aedf477906}, !- Source Object
  4,                                      !- Outlet Port
  {152872ab-61f1-43df-a459-6713d5b46b79}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {ac7e70ed-3414-4346-a7a9-ed6af10c9fec}, !- Handle
  Schedule Constant 91,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {76037d5f-60cc-48c6-86b9-2d04ed4293a6}, !- Handle
  Schedule Constant 92,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ec76237a-7ae0-4650-9aec-9cd5738c052b}, !- Handle
  Zone - Space 117 Air Terminal,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {5cd6bb1c-f446-495c-abc1-fe648b72a6ea}, !- Air Inlet Node Name
  {47773009-2971-4744-8d82-b0cbf3c79350}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {744673fc-019c-40c6-86cb-6e8a8ee3ee54}, !- Handle
  Zone - Space 117 Air Terminal Outlet Air Node, !- Name
  {47773009-2971-4744-8d82-b0cbf3c79350}, !- Inlet Port
  {2f49b458-5d35-4536-9ca2-1c5b39040fd9}; !- Outlet Port

OS:Node,
  {4f090973-849d-4a6f-8115-3b75c54b833f}, !- Handle
  Zone - Space 117 Return Air Node,       !- Name
  {a5972f40-7b47-42f9-84fa-9e4fcfcc962f}, !- Inlet Port
  {e1448c4d-33f9-42dc-bcb5-52471d378b94}; !- Outlet Port

OS:Connection,
  {2f49b458-5d35-4536-9ca2-1c5b39040fd9}, !- Handle
  {744673fc-019c-40c6-86cb-6e8a8ee3ee54}, !- Source Object
  3,                                      !- Outlet Port
  {9c2f794d-d13c-47a1-a657-b9b91f30cabb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5972f40-7b47-42f9-84fa-9e4fcfcc962f}, !- Handle
  {b15b4c84-a6b6-4a27-8208-d1fb12f1070d}, !- Source Object
  2,                                      !- Outlet Port
  {4f090973-849d-4a6f-8115-3b75c54b833f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1448c4d-33f9-42dc-bcb5-52471d378b94}, !- Handle
  {4f090973-849d-4a6f-8115-3b75c54b833f}, !- Source Object
  3,                                      !- Outlet Port
  {86375b2e-55d9-4c4b-868c-2e4e15a48d4d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {5a8ced93-16c7-4533-93d5-f74baeeafda4}, !- Handle
  Zone - Space 117 Air Terminal Inlet Air Node, !- Name
  {437237e7-0ea5-4c7c-9249-d6ee4f4f8938}, !- Inlet Port
  {5cd6bb1c-f446-495c-abc1-fe648b72a6ea}; !- Outlet Port

OS:Connection,
  {437237e7-0ea5-4c7c-9249-d6ee4f4f8938}, !- Handle
  {8b882cd6-e83a-4669-b0d8-22151a416a88}, !- Source Object
  15,                                     !- Outlet Port
  {5a8ced93-16c7-4533-93d5-f74baeeafda4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cd6bb1c-f446-495c-abc1-fe648b72a6ea}, !- Handle
  {5a8ced93-16c7-4533-93d5-f74baeeafda4}, !- Source Object
  3,                                      !- Outlet Port
  {ec76237a-7ae0-4650-9aec-9cd5738c052b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {47773009-2971-4744-8d82-b0cbf3c79350}, !- Handle
  {ec76237a-7ae0-4650-9aec-9cd5738c052b}, !- Source Object
  4,                                      !- Outlet Port
  {744673fc-019c-40c6-86cb-6e8a8ee3ee54}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {7767254e-edc3-4e3d-921a-47a516ce9f13}, !- Handle
  Schedule Constant 93,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {61bf76e3-f965-40dd-a559-362d343c94fd}, !- Handle
  Schedule Constant 94,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {69152ead-9ac4-4201-8957-14a162f76294}, !- Handle
  Zone - Space 119 Air Terminal,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {4fa2ceb5-e918-415f-aee8-d5d50b063667}, !- Air Inlet Node Name
  {fec7705a-7ab2-48dc-bc4a-bd0b18f6e942}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2d5a7aab-832b-4aa5-aa3b-92b1974a5145}, !- Handle
  Zone - Space 119 Air Terminal Outlet Air Node, !- Name
  {fec7705a-7ab2-48dc-bc4a-bd0b18f6e942}, !- Inlet Port
  {a7942667-e56d-4a52-9f51-5c2d526f9874}; !- Outlet Port

OS:Node,
  {04632a98-74b1-4c1d-b6fb-b916fe33536f}, !- Handle
  Zone - Space 119 Return Air Node,       !- Name
  {0936c44f-03fe-4a5f-ab94-6002f5123af1}, !- Inlet Port
  {603d62f6-b23a-49a5-9651-2f502c0e10f1}; !- Outlet Port

OS:Connection,
  {a7942667-e56d-4a52-9f51-5c2d526f9874}, !- Handle
  {2d5a7aab-832b-4aa5-aa3b-92b1974a5145}, !- Source Object
  3,                                      !- Outlet Port
  {df6c6763-b384-403f-a84f-f30fb3424c01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0936c44f-03fe-4a5f-ab94-6002f5123af1}, !- Handle
  {5a01e2f4-6af0-4895-b994-6baf7c048cea}, !- Source Object
  2,                                      !- Outlet Port
  {04632a98-74b1-4c1d-b6fb-b916fe33536f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {603d62f6-b23a-49a5-9651-2f502c0e10f1}, !- Handle
  {04632a98-74b1-4c1d-b6fb-b916fe33536f}, !- Source Object
  3,                                      !- Outlet Port
  {86375b2e-55d9-4c4b-868c-2e4e15a48d4d}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {e562b37f-1eab-48ec-81f9-3f03c5287694}, !- Handle
  Zone - Space 119 Air Terminal Inlet Air Node, !- Name
  {424ee915-fb75-40cd-afc7-66bb0d2aa11e}, !- Inlet Port
  {4fa2ceb5-e918-415f-aee8-d5d50b063667}; !- Outlet Port

OS:Connection,
  {424ee915-fb75-40cd-afc7-66bb0d2aa11e}, !- Handle
  {8b882cd6-e83a-4669-b0d8-22151a416a88}, !- Source Object
  16,                                     !- Outlet Port
  {e562b37f-1eab-48ec-81f9-3f03c5287694}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fa2ceb5-e918-415f-aee8-d5d50b063667}, !- Handle
  {e562b37f-1eab-48ec-81f9-3f03c5287694}, !- Source Object
  3,                                      !- Outlet Port
  {69152ead-9ac4-4201-8957-14a162f76294}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fec7705a-7ab2-48dc-bc4a-bd0b18f6e942}, !- Handle
  {69152ead-9ac4-4201-8957-14a162f76294}, !- Source Object
  4,                                      !- Outlet Port
  {2d5a7aab-832b-4aa5-aa3b-92b1974a5145}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {351e49f2-b785-48c2-bcb5-984df0552ea2}, !- Handle
  Schedule Constant 95,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {0f381563-a82e-4dc3-9185-a9e7d5bd797d}, !- Handle
  Schedule Constant 96,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4694fd93-4c03-421f-bb3a-14aa57cf8a24}, !- Handle
  Zone - Space 120 Air Terminal,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {da66f74f-f609-4bd2-bf0c-f28c49aa36b6}, !- Air Inlet Node Name
  {9a451cab-4287-4db3-b18a-5b6acab584d8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a7a41755-b97a-4c69-83f3-d3640cd5fab3}, !- Handle
  Zone - Space 120 Air Terminal Outlet Air Node, !- Name
  {9a451cab-4287-4db3-b18a-5b6acab584d8}, !- Inlet Port
  {571b2bf7-474e-4485-a06f-4586c8b6637b}; !- Outlet Port

OS:Node,
  {f060dbd1-c487-4a23-bac8-a10c1fbcd820}, !- Handle
  Zone - Space 120 Return Air Node,       !- Name
  {cdb6dcc0-c468-4e96-bbba-564e352e5fb6}, !- Inlet Port
  {ec1659cd-074e-49aa-b208-be44a3b3387c}; !- Outlet Port

OS:Connection,
  {571b2bf7-474e-4485-a06f-4586c8b6637b}, !- Handle
  {a7a41755-b97a-4c69-83f3-d3640cd5fab3}, !- Source Object
  3,                                      !- Outlet Port
  {1da30d0d-3707-4a7e-a8a9-cf340301d4ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdb6dcc0-c468-4e96-bbba-564e352e5fb6}, !- Handle
  {14c96e5f-3240-4dc8-9fb8-eb107c13e5e3}, !- Source Object
  2,                                      !- Outlet Port
  {f060dbd1-c487-4a23-bac8-a10c1fbcd820}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec1659cd-074e-49aa-b208-be44a3b3387c}, !- Handle
  {f060dbd1-c487-4a23-bac8-a10c1fbcd820}, !- Source Object
  3,                                      !- Outlet Port
  {86375b2e-55d9-4c4b-868c-2e4e15a48d4d}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {66d8352d-e7d9-4248-addc-8a573355333b}, !- Handle
  Zone - Space 120 Air Terminal Inlet Air Node, !- Name
  {481ce73c-fc9d-4c81-add4-2ea7fbbd7426}, !- Inlet Port
  {da66f74f-f609-4bd2-bf0c-f28c49aa36b6}; !- Outlet Port

OS:Connection,
  {481ce73c-fc9d-4c81-add4-2ea7fbbd7426}, !- Handle
  {8b882cd6-e83a-4669-b0d8-22151a416a88}, !- Source Object
  17,                                     !- Outlet Port
  {66d8352d-e7d9-4248-addc-8a573355333b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da66f74f-f609-4bd2-bf0c-f28c49aa36b6}, !- Handle
  {66d8352d-e7d9-4248-addc-8a573355333b}, !- Source Object
  3,                                      !- Outlet Port
  {4694fd93-4c03-421f-bb3a-14aa57cf8a24}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a451cab-4287-4db3-b18a-5b6acab584d8}, !- Handle
  {4694fd93-4c03-421f-bb3a-14aa57cf8a24}, !- Source Object
  4,                                      !- Outlet Port
  {a7a41755-b97a-4c69-83f3-d3640cd5fab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {ea914c28-ba76-470f-a137-f5631f3f65e4}, !- Handle
  Schedule Constant 97,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {2811c3f8-b259-4e5c-84f2-cdb958da5ee1}, !- Handle
  Schedule Constant 98,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7b7adb9c-25a5-497e-b29e-f79e9ce00ef8}, !- Handle
  Zone - Space 121 Air Terminal,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {3b1d0b4e-3de3-44b2-bb0d-20c56faa8b2f}, !- Air Inlet Node Name
  {3d91ca49-9efd-499e-90cc-eae338b8c9f5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {779e7d0d-0e6d-4fd3-98e3-eae97f384e12}, !- Handle
  Zone - Space 121 Air Terminal Outlet Air Node, !- Name
  {3d91ca49-9efd-499e-90cc-eae338b8c9f5}, !- Inlet Port
  {823a7cc6-71e4-44ed-acea-52a12be48d62}; !- Outlet Port

OS:Node,
  {645ec22a-1559-41ae-8fda-77e4cdf1907c}, !- Handle
  Zone - Space 121 Return Air Node,       !- Name
  {665c82d7-f7dc-4d36-8f7d-4457c7ea8f8a}, !- Inlet Port
  {e2a990f2-2175-4151-987a-0d6735721a6b}; !- Outlet Port

OS:Connection,
  {823a7cc6-71e4-44ed-acea-52a12be48d62}, !- Handle
  {779e7d0d-0e6d-4fd3-98e3-eae97f384e12}, !- Source Object
  3,                                      !- Outlet Port
  {977fc116-e638-4700-94a4-d3ce7fc6de20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {665c82d7-f7dc-4d36-8f7d-4457c7ea8f8a}, !- Handle
  {2f54a7f1-4938-41e6-8954-c9bd5a976abf}, !- Source Object
  2,                                      !- Outlet Port
  {645ec22a-1559-41ae-8fda-77e4cdf1907c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2a990f2-2175-4151-987a-0d6735721a6b}, !- Handle
  {645ec22a-1559-41ae-8fda-77e4cdf1907c}, !- Source Object
  3,                                      !- Outlet Port
  {86375b2e-55d9-4c4b-868c-2e4e15a48d4d}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {8b6b907e-5a3d-41c3-b2f5-c315ec22d1cd}, !- Handle
  Zone - Space 121 Air Terminal Inlet Air Node, !- Name
  {b9a36660-a051-46fa-971f-6a371f67e503}, !- Inlet Port
  {3b1d0b4e-3de3-44b2-bb0d-20c56faa8b2f}; !- Outlet Port

OS:Connection,
  {b9a36660-a051-46fa-971f-6a371f67e503}, !- Handle
  {8b882cd6-e83a-4669-b0d8-22151a416a88}, !- Source Object
  18,                                     !- Outlet Port
  {8b6b907e-5a3d-41c3-b2f5-c315ec22d1cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b1d0b4e-3de3-44b2-bb0d-20c56faa8b2f}, !- Handle
  {8b6b907e-5a3d-41c3-b2f5-c315ec22d1cd}, !- Source Object
  3,                                      !- Outlet Port
  {7b7adb9c-25a5-497e-b29e-f79e9ce00ef8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d91ca49-9efd-499e-90cc-eae338b8c9f5}, !- Handle
  {7b7adb9c-25a5-497e-b29e-f79e9ce00ef8}, !- Source Object
  4,                                      !- Outlet Port
  {779e7d0d-0e6d-4fd3-98e3-eae97f384e12}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {d1010311-2991-4584-8a47-c1177851a730}, !- Handle
  Schedule Constant 99,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {e30e9162-78f0-423c-a0bb-fdf35d734e8b}, !- Handle
  Schedule Constant 100,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a6976628-62d6-4f0d-a11d-8f540373a108}, !- Handle
  Zone - Space 122 Air Terminal,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {a0ad0856-2f38-4ca7-9afd-a8adc70a31a8}, !- Air Inlet Node Name
  {1c1ab529-357a-40d8-8351-20a72bccbc7b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {07a61c0c-9877-43bd-8c32-f1fd7dd9459f}, !- Handle
  Zone - Space 122 Air Terminal Outlet Air Node, !- Name
  {1c1ab529-357a-40d8-8351-20a72bccbc7b}, !- Inlet Port
  {2e93201f-27f3-4171-9711-345250eb043e}; !- Outlet Port

OS:Node,
  {e6e2fd30-e1e9-42d4-ae51-c9e8ee9cdd20}, !- Handle
  Zone - Space 122 Return Air Node,       !- Name
  {5e245a8f-27a7-43e2-af4e-fc5d5290224b}, !- Inlet Port
  {02f5af2d-aa91-45aa-a530-5aa110e21827}; !- Outlet Port

OS:Connection,
  {2e93201f-27f3-4171-9711-345250eb043e}, !- Handle
  {07a61c0c-9877-43bd-8c32-f1fd7dd9459f}, !- Source Object
  3,                                      !- Outlet Port
  {733df0fd-b5c1-42a3-89b8-083a292020b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e245a8f-27a7-43e2-af4e-fc5d5290224b}, !- Handle
  {1c336d27-216b-4c6d-b409-b5c1dd9385e5}, !- Source Object
  2,                                      !- Outlet Port
  {e6e2fd30-e1e9-42d4-ae51-c9e8ee9cdd20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02f5af2d-aa91-45aa-a530-5aa110e21827}, !- Handle
  {e6e2fd30-e1e9-42d4-ae51-c9e8ee9cdd20}, !- Source Object
  3,                                      !- Outlet Port
  {86375b2e-55d9-4c4b-868c-2e4e15a48d4d}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {277dc5da-a0c2-4d61-b91d-e375ed6325f4}, !- Handle
  Zone - Space 122 Air Terminal Inlet Air Node, !- Name
  {9d439f98-f857-46da-b34c-63aaddd6a101}, !- Inlet Port
  {a0ad0856-2f38-4ca7-9afd-a8adc70a31a8}; !- Outlet Port

OS:Connection,
  {9d439f98-f857-46da-b34c-63aaddd6a101}, !- Handle
  {8b882cd6-e83a-4669-b0d8-22151a416a88}, !- Source Object
  19,                                     !- Outlet Port
  {277dc5da-a0c2-4d61-b91d-e375ed6325f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0ad0856-2f38-4ca7-9afd-a8adc70a31a8}, !- Handle
  {277dc5da-a0c2-4d61-b91d-e375ed6325f4}, !- Source Object
  3,                                      !- Outlet Port
  {a6976628-62d6-4f0d-a11d-8f540373a108}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c1ab529-357a-40d8-8351-20a72bccbc7b}, !- Handle
  {a6976628-62d6-4f0d-a11d-8f540373a108}, !- Source Object
  4,                                      !- Outlet Port
  {07a61c0c-9877-43bd-8c32-f1fd7dd9459f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {8b596f17-71ef-434d-927c-15027f660ed8}, !- Handle
  Schedule Constant 101,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {8cb10af4-102b-45ad-af3d-34f00e7f0037}, !- Handle
  Schedule Constant 102,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c3742e43-17fc-400c-8d0b-8aea6ce2ac15}, !- Handle
  Zone - Space 123 Air Terminal,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {bada28f6-991f-42f1-afdc-c9d814622c5f}, !- Air Inlet Node Name
  {f9547836-a828-4628-840c-2ad44bc15098}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {55792841-4c38-48bb-bdaf-6cdaf9e9d49e}, !- Handle
  Zone - Space 123 Air Terminal Outlet Air Node, !- Name
  {f9547836-a828-4628-840c-2ad44bc15098}, !- Inlet Port
  {8ec76fe7-a4a2-40f2-92ee-a2eb3291ec57}; !- Outlet Port

OS:Node,
  {6d5324a7-a471-45ce-8fd9-88a3668f05ac}, !- Handle
  Zone - Space 123 Return Air Node,       !- Name
  {f4dedab4-dda6-4572-b157-3bcf2a6be480}, !- Inlet Port
  {feb87bb1-51a4-4072-adae-b5ded9780ae6}; !- Outlet Port

OS:Connection,
  {8ec76fe7-a4a2-40f2-92ee-a2eb3291ec57}, !- Handle
  {55792841-4c38-48bb-bdaf-6cdaf9e9d49e}, !- Source Object
  3,                                      !- Outlet Port
  {ee7894c3-c501-4317-bb80-b6299bd204f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4dedab4-dda6-4572-b157-3bcf2a6be480}, !- Handle
  {41511b2f-f5d5-403e-8be5-e41447cbcc89}, !- Source Object
  2,                                      !- Outlet Port
  {6d5324a7-a471-45ce-8fd9-88a3668f05ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feb87bb1-51a4-4072-adae-b5ded9780ae6}, !- Handle
  {6d5324a7-a471-45ce-8fd9-88a3668f05ac}, !- Source Object
  3,                                      !- Outlet Port
  {86375b2e-55d9-4c4b-868c-2e4e15a48d4d}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {97587c5c-1168-452c-88a9-1067f2eaa237}, !- Handle
  Zone - Space 123 Air Terminal Inlet Air Node, !- Name
  {4d16cfa9-9fc5-4a8e-a6fb-1e38825c864f}, !- Inlet Port
  {bada28f6-991f-42f1-afdc-c9d814622c5f}; !- Outlet Port

OS:Connection,
  {4d16cfa9-9fc5-4a8e-a6fb-1e38825c864f}, !- Handle
  {8b882cd6-e83a-4669-b0d8-22151a416a88}, !- Source Object
  20,                                     !- Outlet Port
  {97587c5c-1168-452c-88a9-1067f2eaa237}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bada28f6-991f-42f1-afdc-c9d814622c5f}, !- Handle
  {97587c5c-1168-452c-88a9-1067f2eaa237}, !- Source Object
  3,                                      !- Outlet Port
  {c3742e43-17fc-400c-8d0b-8aea6ce2ac15}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9547836-a828-4628-840c-2ad44bc15098}, !- Handle
  {c3742e43-17fc-400c-8d0b-8aea6ce2ac15}, !- Source Object
  4,                                      !- Outlet Port
  {55792841-4c38-48bb-bdaf-6cdaf9e9d49e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {5d8c205d-cdbb-4378-b545-16792ebd62ef}, !- Handle
  Schedule Constant 103,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {2465a941-7996-4b0c-b75e-b4e161ec528d}, !- Handle
  Schedule Constant 104,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Cooling:Water,
  {e051822f-8853-4e86-bcf8-a70acf8eaf75}, !- Handle
  Zone - Space 113 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9a2905d9-307a-4d7b-9888-8174754da3e7}, !- Water Inlet Node Name
  {050f5ee5-a925-4fea-a4c9-1f4161bd9b4d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {0590a963-4c91-457e-b234-de419d1f2d5d}, !- Handle
  Zone - Space 113 FCU Cooling Coil Inlet Water Node, !- Name
  {d594aa65-2825-4afd-b04c-7138691a95ee}, !- Inlet Port
  {9a2905d9-307a-4d7b-9888-8174754da3e7}; !- Outlet Port

OS:Connection,
  {d594aa65-2825-4afd-b04c-7138691a95ee}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  5,                                      !- Outlet Port
  {0590a963-4c91-457e-b234-de419d1f2d5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26beef47-b965-423e-8ff1-0bc34daeb926}, !- Handle
  Zone - Space 113 FCU Cooling Coil Outlet Water Node, !- Name
  {050f5ee5-a925-4fea-a4c9-1f4161bd9b4d}, !- Inlet Port
  {4aeafeab-62c1-4ee0-ab77-624970e23763}; !- Outlet Port

OS:Connection,
  {9a2905d9-307a-4d7b-9888-8174754da3e7}, !- Handle
  {0590a963-4c91-457e-b234-de419d1f2d5d}, !- Source Object
  3,                                      !- Outlet Port
  {e051822f-8853-4e86-bcf8-a70acf8eaf75}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {050f5ee5-a925-4fea-a4c9-1f4161bd9b4d}, !- Handle
  {e051822f-8853-4e86-bcf8-a70acf8eaf75}, !- Source Object
  11,                                     !- Outlet Port
  {26beef47-b965-423e-8ff1-0bc34daeb926}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4aeafeab-62c1-4ee0-ab77-624970e23763}, !- Handle
  {26beef47-b965-423e-8ff1-0bc34daeb926}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {7d698b2b-1975-429d-94e9-8c073e05c932}, !- Handle
  Zone - Space 113 FCU Cooling Coil Controller, !- Name
  {e051822f-8853-4e86-bcf8-a70acf8eaf75}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {024a2765-9807-4267-8026-c321a2a7c8ca}, !- Handle
  Zone - Space 113 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c276ef0d-1d0d-402f-9a3f-35d59360280b}, !- Water Inlet Node Name
  {77181970-c5b1-4bbd-8769-f2ba84d78c15}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b53809f5-e14b-4176-8a4a-59ff223411fa}, !- Handle
  Zone - Space 113 FCU Heating Coil Inlet Water Node, !- Name
  {dc597ac1-9d45-42ec-827f-d517a2375754}, !- Inlet Port
  {c276ef0d-1d0d-402f-9a3f-35d59360280b}; !- Outlet Port

OS:Connection,
  {dc597ac1-9d45-42ec-827f-d517a2375754}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  5,                                      !- Outlet Port
  {b53809f5-e14b-4176-8a4a-59ff223411fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6013802b-ecbd-4a54-a667-77354c79d305}, !- Handle
  Zone - Space 113 FCU Heating Coil Outlet Water Node, !- Name
  {77181970-c5b1-4bbd-8769-f2ba84d78c15}, !- Inlet Port
  {45b54e5c-607f-454e-96cc-c8a466137273}; !- Outlet Port

OS:Connection,
  {c276ef0d-1d0d-402f-9a3f-35d59360280b}, !- Handle
  {b53809f5-e14b-4176-8a4a-59ff223411fa}, !- Source Object
  3,                                      !- Outlet Port
  {024a2765-9807-4267-8026-c321a2a7c8ca}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {77181970-c5b1-4bbd-8769-f2ba84d78c15}, !- Handle
  {024a2765-9807-4267-8026-c321a2a7c8ca}, !- Source Object
  6,                                      !- Outlet Port
  {6013802b-ecbd-4a54-a667-77354c79d305}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45b54e5c-607f-454e-96cc-c8a466137273}, !- Handle
  {6013802b-ecbd-4a54-a667-77354c79d305}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {975b3df8-bb33-4208-b4fd-82c83e1d2689}, !- Handle
  Zone - Space 113 FCU Heating Coil Controller, !- Name
  {024a2765-9807-4267-8026-c321a2a7c8ca}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {4619dd60-010f-4d3d-afce-4caa8d91b1ab}, !- Handle
  Zone - Space 113 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {db74d0dc-0b6c-4043-89ec-a89ff756a6ac}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b5a2f7d8-e2ee-4ec1-8c0f-fdbcb1442d29}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {db74d0dc-0b6c-4043-89ec-a89ff756a6ac}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b5a2f7d8-e2ee-4ec1-8c0f-fdbcb1442d29}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {ba864420-2681-4e7f-b412-81d51a23870c}, !- Handle
  Zone - Space 113 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {a828d4ef-4c09-48ff-b6e3-d34720698327}, !- Air Inlet Node Name
  {74cdf8f6-ecd2-4747-8141-646502115e58}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {4619dd60-010f-4d3d-afce-4caa8d91b1ab}, !- Supply Air Fan Name
  {e051822f-8853-4e86-bcf8-a70acf8eaf75}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {024a2765-9807-4267-8026-c321a2a7c8ca}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {cc2ac947-11ff-47d5-ab2b-5cbde8d9f728}, !- Handle
  Zone - Space 113 FCU Inlet Air Node,    !- Name
  {5979a49e-adb5-43a4-ba34-910aaa393298}, !- Inlet Port
  {a828d4ef-4c09-48ff-b6e3-d34720698327}; !- Outlet Port

OS:Connection,
  {5979a49e-adb5-43a4-ba34-910aaa393298}, !- Handle
  {44b5b4dd-3b62-46ac-a379-6e812eb53c97}, !- Source Object
  2,                                      !- Outlet Port
  {cc2ac947-11ff-47d5-ab2b-5cbde8d9f728}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a828d4ef-4c09-48ff-b6e3-d34720698327}, !- Handle
  {cc2ac947-11ff-47d5-ab2b-5cbde8d9f728}, !- Source Object
  3,                                      !- Outlet Port
  {ba864420-2681-4e7f-b412-81d51a23870c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f9bdf647-56b0-4597-ba2d-fbb4d1a142c7}, !- Handle
  Zone - Space 113 FCU Outlet Air Node,   !- Name
  {74cdf8f6-ecd2-4747-8141-646502115e58}, !- Inlet Port
  {a0eb892c-dcb7-4774-b554-ff71ee1072ce}; !- Outlet Port

OS:Connection,
  {a0eb892c-dcb7-4774-b554-ff71ee1072ce}, !- Handle
  {f9bdf647-56b0-4597-ba2d-fbb4d1a142c7}, !- Source Object
  3,                                      !- Outlet Port
  {b80e56d1-df0d-4bc2-8f6b-5c07e1ab485f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74cdf8f6-ecd2-4747-8141-646502115e58}, !- Handle
  {ba864420-2681-4e7f-b412-81d51a23870c}, !- Source Object
  10,                                     !- Outlet Port
  {f9bdf647-56b0-4597-ba2d-fbb4d1a142c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {250192c5-8981-43fa-9d38-c50139fac27f}, !- Handle
  Zone - Space 108 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {3ea28c3c-ca5e-4f6c-b84b-dff7f7b2be4c}, !- Water Inlet Node Name
  {95cba708-525d-4035-ad7c-7f593b9ebc5d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {f494dba0-833b-459d-af6c-2c5b5be85e34}, !- Handle
  Zone - Space 108 FCU Cooling Coil Inlet Water Node, !- Name
  {b27a0c76-6534-4a77-89dc-74e8db948db7}, !- Inlet Port
  {3ea28c3c-ca5e-4f6c-b84b-dff7f7b2be4c}; !- Outlet Port

OS:Connection,
  {b27a0c76-6534-4a77-89dc-74e8db948db7}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  6,                                      !- Outlet Port
  {f494dba0-833b-459d-af6c-2c5b5be85e34}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c64a76a3-7492-4a78-a9c0-8f63c9c2a2b1}, !- Handle
  Zone - Space 108 FCU Cooling Coil Outlet Water Node, !- Name
  {95cba708-525d-4035-ad7c-7f593b9ebc5d}, !- Inlet Port
  {0d4f7813-2d70-4a13-9f4f-0f3c6b9690c0}; !- Outlet Port

OS:Connection,
  {3ea28c3c-ca5e-4f6c-b84b-dff7f7b2be4c}, !- Handle
  {f494dba0-833b-459d-af6c-2c5b5be85e34}, !- Source Object
  3,                                      !- Outlet Port
  {250192c5-8981-43fa-9d38-c50139fac27f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {95cba708-525d-4035-ad7c-7f593b9ebc5d}, !- Handle
  {250192c5-8981-43fa-9d38-c50139fac27f}, !- Source Object
  11,                                     !- Outlet Port
  {c64a76a3-7492-4a78-a9c0-8f63c9c2a2b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d4f7813-2d70-4a13-9f4f-0f3c6b9690c0}, !- Handle
  {c64a76a3-7492-4a78-a9c0-8f63c9c2a2b1}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e7ce199e-74dd-409f-a97b-17ac54991582}, !- Handle
  Zone - Space 108 FCU Cooling Coil Controller, !- Name
  {250192c5-8981-43fa-9d38-c50139fac27f}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {e4377496-5fa4-4b97-adef-95a8e81f74cf}, !- Handle
  Zone - Space 108 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c4717994-5705-4f26-86af-c6766e4cad8c}, !- Water Inlet Node Name
  {08e6e9d2-a603-4c71-998f-f60393317d4f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {625d527c-f3f2-4fa3-8cc6-8cc8ff4bc36a}, !- Handle
  Zone - Space 108 FCU Heating Coil Inlet Water Node, !- Name
  {59b09745-d27b-41d3-bcd6-6df588ffdc03}, !- Inlet Port
  {c4717994-5705-4f26-86af-c6766e4cad8c}; !- Outlet Port

OS:Connection,
  {59b09745-d27b-41d3-bcd6-6df588ffdc03}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  6,                                      !- Outlet Port
  {625d527c-f3f2-4fa3-8cc6-8cc8ff4bc36a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b4b829d0-907d-45dc-99b1-1a2a43a1e78e}, !- Handle
  Zone - Space 108 FCU Heating Coil Outlet Water Node, !- Name
  {08e6e9d2-a603-4c71-998f-f60393317d4f}, !- Inlet Port
  {d5643555-71a8-428e-8e95-80e57500569d}; !- Outlet Port

OS:Connection,
  {c4717994-5705-4f26-86af-c6766e4cad8c}, !- Handle
  {625d527c-f3f2-4fa3-8cc6-8cc8ff4bc36a}, !- Source Object
  3,                                      !- Outlet Port
  {e4377496-5fa4-4b97-adef-95a8e81f74cf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {08e6e9d2-a603-4c71-998f-f60393317d4f}, !- Handle
  {e4377496-5fa4-4b97-adef-95a8e81f74cf}, !- Source Object
  6,                                      !- Outlet Port
  {b4b829d0-907d-45dc-99b1-1a2a43a1e78e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5643555-71a8-428e-8e95-80e57500569d}, !- Handle
  {b4b829d0-907d-45dc-99b1-1a2a43a1e78e}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {1b73a6e4-9bca-4f89-be68-25235a4feccd}, !- Handle
  Zone - Space 108 FCU Heating Coil Controller, !- Name
  {e4377496-5fa4-4b97-adef-95a8e81f74cf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {36e92df3-7e83-4a17-b2d8-0d3d82c05326}, !- Handle
  Zone - Space 108 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e85606d-6ff6-4fd7-a008-1bf9132f4ab8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d02df580-4a53-4ace-995f-7606b0b64cbc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {6e85606d-6ff6-4fd7-a008-1bf9132f4ab8}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d02df580-4a53-4ace-995f-7606b0b64cbc}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {e4ab9f66-4124-4d77-a0bb-dc54513f55f0}, !- Handle
  Zone - Space 108 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {324940b9-e63f-4722-9d8b-a1f8c1969479}, !- Air Inlet Node Name
  {1308670d-75f9-4bff-9ef8-65a929e1edab}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {36e92df3-7e83-4a17-b2d8-0d3d82c05326}, !- Supply Air Fan Name
  {250192c5-8981-43fa-9d38-c50139fac27f}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {e4377496-5fa4-4b97-adef-95a8e81f74cf}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {8c0c180c-c151-4913-b822-556dc7e2195f}, !- Handle
  Zone - Space 108 FCU Inlet Air Node,    !- Name
  {9a0e3d61-1b1a-4e9d-a6df-874e90c503d4}, !- Inlet Port
  {324940b9-e63f-4722-9d8b-a1f8c1969479}; !- Outlet Port

OS:Connection,
  {9a0e3d61-1b1a-4e9d-a6df-874e90c503d4}, !- Handle
  {06f9bda5-5cfa-4aea-9643-22442f9c9a08}, !- Source Object
  2,                                      !- Outlet Port
  {8c0c180c-c151-4913-b822-556dc7e2195f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {324940b9-e63f-4722-9d8b-a1f8c1969479}, !- Handle
  {8c0c180c-c151-4913-b822-556dc7e2195f}, !- Source Object
  3,                                      !- Outlet Port
  {e4ab9f66-4124-4d77-a0bb-dc54513f55f0}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f0d5c924-3dab-4e1b-afed-97219514dc32}, !- Handle
  Zone - Space 108 FCU Outlet Air Node,   !- Name
  {1308670d-75f9-4bff-9ef8-65a929e1edab}, !- Inlet Port
  {e8e8fee2-7f5b-47ec-86a8-71413da79715}; !- Outlet Port

OS:Connection,
  {e8e8fee2-7f5b-47ec-86a8-71413da79715}, !- Handle
  {f0d5c924-3dab-4e1b-afed-97219514dc32}, !- Source Object
  3,                                      !- Outlet Port
  {f73dab88-a128-4174-b877-904abe9fa714}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1308670d-75f9-4bff-9ef8-65a929e1edab}, !- Handle
  {e4ab9f66-4124-4d77-a0bb-dc54513f55f0}, !- Source Object
  10,                                     !- Outlet Port
  {f0d5c924-3dab-4e1b-afed-97219514dc32}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {fb9e8ae0-83ea-463b-8760-5225cb997475}, !- Handle
  Zone - Space 101 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8b515e05-a409-450c-aa5a-c763aaecc82c}, !- Water Inlet Node Name
  {e8367b1e-932e-4d10-84bc-411f4a6a7e9a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {1d134f73-cc03-4b32-b063-9b5602511926}, !- Handle
  Zone - Space 101 FCU Cooling Coil Inlet Water Node, !- Name
  {ce2c9dd1-1c2d-4390-88e1-73bd63df29f6}, !- Inlet Port
  {8b515e05-a409-450c-aa5a-c763aaecc82c}; !- Outlet Port

OS:Connection,
  {ce2c9dd1-1c2d-4390-88e1-73bd63df29f6}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  7,                                      !- Outlet Port
  {1d134f73-cc03-4b32-b063-9b5602511926}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2cbee262-233c-4254-a102-c969aad98b2b}, !- Handle
  Zone - Space 101 FCU Cooling Coil Outlet Water Node, !- Name
  {e8367b1e-932e-4d10-84bc-411f4a6a7e9a}, !- Inlet Port
  {4a6a993f-1eaa-44de-94e7-a846ea955f61}; !- Outlet Port

OS:Connection,
  {8b515e05-a409-450c-aa5a-c763aaecc82c}, !- Handle
  {1d134f73-cc03-4b32-b063-9b5602511926}, !- Source Object
  3,                                      !- Outlet Port
  {fb9e8ae0-83ea-463b-8760-5225cb997475}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e8367b1e-932e-4d10-84bc-411f4a6a7e9a}, !- Handle
  {fb9e8ae0-83ea-463b-8760-5225cb997475}, !- Source Object
  11,                                     !- Outlet Port
  {2cbee262-233c-4254-a102-c969aad98b2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a6a993f-1eaa-44de-94e7-a846ea955f61}, !- Handle
  {2cbee262-233c-4254-a102-c969aad98b2b}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {777bd1a0-d91f-4818-bffa-51a7df6dbf40}, !- Handle
  Zone - Space 101 FCU Cooling Coil Controller, !- Name
  {fb9e8ae0-83ea-463b-8760-5225cb997475}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {14fa37d2-8c0e-458c-85b0-5c0e894565a5}, !- Handle
  Zone - Space 101 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3dc54404-8dac-4e8c-ae3d-d73407177e92}, !- Water Inlet Node Name
  {1c20ac1c-7d8c-40fb-b033-01fc652e71a3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {17ed0634-112a-4ea6-9a04-380bcb5c2511}, !- Handle
  Zone - Space 101 FCU Heating Coil Inlet Water Node, !- Name
  {2bb90398-1c07-4bc7-bf2c-1a9e86b4641f}, !- Inlet Port
  {3dc54404-8dac-4e8c-ae3d-d73407177e92}; !- Outlet Port

OS:Connection,
  {2bb90398-1c07-4bc7-bf2c-1a9e86b4641f}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  7,                                      !- Outlet Port
  {17ed0634-112a-4ea6-9a04-380bcb5c2511}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e0c640b-e0ae-4f75-9a85-fbb729259de6}, !- Handle
  Zone - Space 101 FCU Heating Coil Outlet Water Node, !- Name
  {1c20ac1c-7d8c-40fb-b033-01fc652e71a3}, !- Inlet Port
  {0126da64-107f-4760-96a1-e4dfda56fd19}; !- Outlet Port

OS:Connection,
  {3dc54404-8dac-4e8c-ae3d-d73407177e92}, !- Handle
  {17ed0634-112a-4ea6-9a04-380bcb5c2511}, !- Source Object
  3,                                      !- Outlet Port
  {14fa37d2-8c0e-458c-85b0-5c0e894565a5}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1c20ac1c-7d8c-40fb-b033-01fc652e71a3}, !- Handle
  {14fa37d2-8c0e-458c-85b0-5c0e894565a5}, !- Source Object
  6,                                      !- Outlet Port
  {5e0c640b-e0ae-4f75-9a85-fbb729259de6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0126da64-107f-4760-96a1-e4dfda56fd19}, !- Handle
  {5e0c640b-e0ae-4f75-9a85-fbb729259de6}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e977aa0c-55cc-48da-a05d-c7ef1ff9bff8}, !- Handle
  Zone - Space 101 FCU Heating Coil Controller, !- Name
  {14fa37d2-8c0e-458c-85b0-5c0e894565a5}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {15c2c5bf-3951-4037-8dfa-5693402544f7}, !- Handle
  Zone - Space 101 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e3f956d-1d94-4e18-b168-c402a30da35c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d67668b5-dfe0-4eed-8e24-b97c1fe2e172}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {5e3f956d-1d94-4e18-b168-c402a30da35c}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d67668b5-dfe0-4eed-8e24-b97c1fe2e172}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {6d3ff5c4-47a3-44ed-9ca6-aee8f06f1ef7}, !- Handle
  Zone - Space 101 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {b4a1a14f-3956-4d14-ad91-3727e1281b5d}, !- Air Inlet Node Name
  {e9a0b079-c4e6-47e7-a69e-665d1927552a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {15c2c5bf-3951-4037-8dfa-5693402544f7}, !- Supply Air Fan Name
  {fb9e8ae0-83ea-463b-8760-5225cb997475}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {14fa37d2-8c0e-458c-85b0-5c0e894565a5}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {f550adcd-38f9-46fc-9d2d-4475e7861e91}, !- Handle
  Zone - Space 101 FCU Inlet Air Node,    !- Name
  {c1d946cf-7c71-4b10-9c02-6a1581370487}, !- Inlet Port
  {b4a1a14f-3956-4d14-ad91-3727e1281b5d}; !- Outlet Port

OS:Connection,
  {c1d946cf-7c71-4b10-9c02-6a1581370487}, !- Handle
  {e646ac91-85d4-4280-aa14-f29eda84a862}, !- Source Object
  2,                                      !- Outlet Port
  {f550adcd-38f9-46fc-9d2d-4475e7861e91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4a1a14f-3956-4d14-ad91-3727e1281b5d}, !- Handle
  {f550adcd-38f9-46fc-9d2d-4475e7861e91}, !- Source Object
  3,                                      !- Outlet Port
  {6d3ff5c4-47a3-44ed-9ca6-aee8f06f1ef7}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {fbdd4a94-b6de-43dd-a925-4c68092519ac}, !- Handle
  Zone - Space 101 FCU Outlet Air Node,   !- Name
  {e9a0b079-c4e6-47e7-a69e-665d1927552a}, !- Inlet Port
  {b94cade2-2753-488a-84c2-2c21e75638d6}; !- Outlet Port

OS:Connection,
  {b94cade2-2753-488a-84c2-2c21e75638d6}, !- Handle
  {fbdd4a94-b6de-43dd-a925-4c68092519ac}, !- Source Object
  3,                                      !- Outlet Port
  {b0d3897d-3c0d-481f-81cb-4ac2d3bb30f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e9a0b079-c4e6-47e7-a69e-665d1927552a}, !- Handle
  {6d3ff5c4-47a3-44ed-9ca6-aee8f06f1ef7}, !- Source Object
  10,                                     !- Outlet Port
  {fbdd4a94-b6de-43dd-a925-4c68092519ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {6e3d8921-70c5-413a-a213-5c4d4194a4cf}, !- Handle
  Zone - Space 106 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {ab4ba9ad-d803-4537-b52e-e293dbd6f1f6}, !- Water Inlet Node Name
  {49e7dc47-8f46-4158-84e3-0d1b6a9fd538}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {2379d92c-7f9a-4f12-aead-a23be6136c2d}, !- Handle
  Zone - Space 106 FCU Cooling Coil Inlet Water Node, !- Name
  {73c5d9fa-6d13-47cb-b3fe-6701dbe06889}, !- Inlet Port
  {ab4ba9ad-d803-4537-b52e-e293dbd6f1f6}; !- Outlet Port

OS:Connection,
  {73c5d9fa-6d13-47cb-b3fe-6701dbe06889}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  8,                                      !- Outlet Port
  {2379d92c-7f9a-4f12-aead-a23be6136c2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b680e5f-c2e3-41f5-a200-e0ae6a547ff3}, !- Handle
  Zone - Space 106 FCU Cooling Coil Outlet Water Node, !- Name
  {49e7dc47-8f46-4158-84e3-0d1b6a9fd538}, !- Inlet Port
  {663630ab-9aab-42a3-b503-7b39ca5b4fd3}; !- Outlet Port

OS:Connection,
  {ab4ba9ad-d803-4537-b52e-e293dbd6f1f6}, !- Handle
  {2379d92c-7f9a-4f12-aead-a23be6136c2d}, !- Source Object
  3,                                      !- Outlet Port
  {6e3d8921-70c5-413a-a213-5c4d4194a4cf}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {49e7dc47-8f46-4158-84e3-0d1b6a9fd538}, !- Handle
  {6e3d8921-70c5-413a-a213-5c4d4194a4cf}, !- Source Object
  11,                                     !- Outlet Port
  {1b680e5f-c2e3-41f5-a200-e0ae6a547ff3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {663630ab-9aab-42a3-b503-7b39ca5b4fd3}, !- Handle
  {1b680e5f-c2e3-41f5-a200-e0ae6a547ff3}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {78005a57-e906-4a14-a6dd-1423e6a10dd0}, !- Handle
  Zone - Space 106 FCU Cooling Coil Controller, !- Name
  {6e3d8921-70c5-413a-a213-5c4d4194a4cf}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {78f0a358-a8ab-4488-86b8-afbec73378a3}, !- Handle
  Zone - Space 106 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7fde2de1-b59e-461a-bb15-5536ea9adb74}, !- Water Inlet Node Name
  {de184f53-5693-4dea-a101-b0805c453ee8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9e34fd65-68db-4152-a048-0dfe4f19f90b}, !- Handle
  Zone - Space 106 FCU Heating Coil Inlet Water Node, !- Name
  {ac8f4914-aa00-4830-97b4-733b827a419a}, !- Inlet Port
  {7fde2de1-b59e-461a-bb15-5536ea9adb74}; !- Outlet Port

OS:Connection,
  {ac8f4914-aa00-4830-97b4-733b827a419a}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  8,                                      !- Outlet Port
  {9e34fd65-68db-4152-a048-0dfe4f19f90b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6c41f7e-0fb0-4017-a85d-bd4a61f873c9}, !- Handle
  Zone - Space 106 FCU Heating Coil Outlet Water Node, !- Name
  {de184f53-5693-4dea-a101-b0805c453ee8}, !- Inlet Port
  {bb7e7ea2-e3f7-46fa-9f5e-712fdb492bab}; !- Outlet Port

OS:Connection,
  {7fde2de1-b59e-461a-bb15-5536ea9adb74}, !- Handle
  {9e34fd65-68db-4152-a048-0dfe4f19f90b}, !- Source Object
  3,                                      !- Outlet Port
  {78f0a358-a8ab-4488-86b8-afbec73378a3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {de184f53-5693-4dea-a101-b0805c453ee8}, !- Handle
  {78f0a358-a8ab-4488-86b8-afbec73378a3}, !- Source Object
  6,                                      !- Outlet Port
  {e6c41f7e-0fb0-4017-a85d-bd4a61f873c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb7e7ea2-e3f7-46fa-9f5e-712fdb492bab}, !- Handle
  {e6c41f7e-0fb0-4017-a85d-bd4a61f873c9}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {11ac1d87-a8ae-41f0-b1eb-c0d5dc2a26c1}, !- Handle
  Zone - Space 106 FCU Heating Coil Controller, !- Name
  {78f0a358-a8ab-4488-86b8-afbec73378a3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {832129a6-8af4-43fa-9065-2d407fe7a7f5}, !- Handle
  Zone - Space 106 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {12b096e6-9f73-4629-9edc-4ad7ef0683b2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {68d3ef7f-121c-4def-be5c-0370c8c6bd74}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {12b096e6-9f73-4629-9edc-4ad7ef0683b2}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {68d3ef7f-121c-4def-be5c-0370c8c6bd74}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {87ad520e-001f-4915-8b8a-7b03671a7aa2}, !- Handle
  Zone - Space 106 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {171bab35-10f4-45ad-b7c4-41dfebf8f12f}, !- Air Inlet Node Name
  {c3beb0ef-f6a2-48d4-bd78-6fe98d7be0c7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {832129a6-8af4-43fa-9065-2d407fe7a7f5}, !- Supply Air Fan Name
  {6e3d8921-70c5-413a-a213-5c4d4194a4cf}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {78f0a358-a8ab-4488-86b8-afbec73378a3}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {a8f49088-8700-4599-9c95-a6b5c54b2796}, !- Handle
  Zone - Space 106 FCU Inlet Air Node,    !- Name
  {5955a1fc-579a-4ea9-a6b1-c634e3217822}, !- Inlet Port
  {171bab35-10f4-45ad-b7c4-41dfebf8f12f}; !- Outlet Port

OS:Connection,
  {5955a1fc-579a-4ea9-a6b1-c634e3217822}, !- Handle
  {93b0a3d7-e49c-4a03-943b-0024247ebca4}, !- Source Object
  2,                                      !- Outlet Port
  {a8f49088-8700-4599-9c95-a6b5c54b2796}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {171bab35-10f4-45ad-b7c4-41dfebf8f12f}, !- Handle
  {a8f49088-8700-4599-9c95-a6b5c54b2796}, !- Source Object
  3,                                      !- Outlet Port
  {87ad520e-001f-4915-8b8a-7b03671a7aa2}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f94601fa-fcb5-4fa0-9e38-72bd55107479}, !- Handle
  Zone - Space 106 FCU Outlet Air Node,   !- Name
  {c3beb0ef-f6a2-48d4-bd78-6fe98d7be0c7}, !- Inlet Port
  {f285493e-0feb-4793-85cd-cc7235523a0a}; !- Outlet Port

OS:Connection,
  {f285493e-0feb-4793-85cd-cc7235523a0a}, !- Handle
  {f94601fa-fcb5-4fa0-9e38-72bd55107479}, !- Source Object
  3,                                      !- Outlet Port
  {93fadaf4-05ad-4e6e-917f-0d14dc2cda84}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c3beb0ef-f6a2-48d4-bd78-6fe98d7be0c7}, !- Handle
  {87ad520e-001f-4915-8b8a-7b03671a7aa2}, !- Source Object
  10,                                     !- Outlet Port
  {f94601fa-fcb5-4fa0-9e38-72bd55107479}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {77555848-728d-4c1d-80f5-9ce15afc46d9}, !- Handle
  Zone - Space 102 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a4e9f761-973e-425b-bada-55ca82aeef19}, !- Water Inlet Node Name
  {912b4ac1-5f3a-4e46-a0fa-3349ea5cde99}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {26aff028-4f95-4ed9-97ab-eca52f2ed0da}, !- Handle
  Zone - Space 102 FCU Cooling Coil Inlet Water Node, !- Name
  {9bc37481-77cc-4d88-af5d-228e2f59ac03}, !- Inlet Port
  {a4e9f761-973e-425b-bada-55ca82aeef19}; !- Outlet Port

OS:Connection,
  {9bc37481-77cc-4d88-af5d-228e2f59ac03}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  9,                                      !- Outlet Port
  {26aff028-4f95-4ed9-97ab-eca52f2ed0da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bbf37a35-8fb2-4dc7-a3c6-f194445b2ab5}, !- Handle
  Zone - Space 102 FCU Cooling Coil Outlet Water Node, !- Name
  {912b4ac1-5f3a-4e46-a0fa-3349ea5cde99}, !- Inlet Port
  {884750b0-6e32-4b6d-a3f7-edfd5adcd404}; !- Outlet Port

OS:Connection,
  {a4e9f761-973e-425b-bada-55ca82aeef19}, !- Handle
  {26aff028-4f95-4ed9-97ab-eca52f2ed0da}, !- Source Object
  3,                                      !- Outlet Port
  {77555848-728d-4c1d-80f5-9ce15afc46d9}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {912b4ac1-5f3a-4e46-a0fa-3349ea5cde99}, !- Handle
  {77555848-728d-4c1d-80f5-9ce15afc46d9}, !- Source Object
  11,                                     !- Outlet Port
  {bbf37a35-8fb2-4dc7-a3c6-f194445b2ab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {884750b0-6e32-4b6d-a3f7-edfd5adcd404}, !- Handle
  {bbf37a35-8fb2-4dc7-a3c6-f194445b2ab5}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9886c876-bd33-4c26-b4b2-d8140dd0b84d}, !- Handle
  Zone - Space 102 FCU Cooling Coil Controller, !- Name
  {77555848-728d-4c1d-80f5-9ce15afc46d9}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {762202a7-d6fb-4e32-a8f8-dd8f09824135}, !- Handle
  Zone - Space 102 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {915c2352-3953-4e57-b69c-041ff200f03f}, !- Water Inlet Node Name
  {1da3f07a-b8bf-4f8a-93ce-697f130711ac}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5764fe89-077c-498e-a145-5d80def3a773}, !- Handle
  Zone - Space 102 FCU Heating Coil Inlet Water Node, !- Name
  {ed0e2f67-aaec-4fe2-8930-378dcab4b608}, !- Inlet Port
  {915c2352-3953-4e57-b69c-041ff200f03f}; !- Outlet Port

OS:Connection,
  {ed0e2f67-aaec-4fe2-8930-378dcab4b608}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  9,                                      !- Outlet Port
  {5764fe89-077c-498e-a145-5d80def3a773}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e65ef3c8-6788-454e-8103-f74122283449}, !- Handle
  Zone - Space 102 FCU Heating Coil Outlet Water Node, !- Name
  {1da3f07a-b8bf-4f8a-93ce-697f130711ac}, !- Inlet Port
  {6341c462-161f-42d9-a9fa-31fc675d6466}; !- Outlet Port

OS:Connection,
  {915c2352-3953-4e57-b69c-041ff200f03f}, !- Handle
  {5764fe89-077c-498e-a145-5d80def3a773}, !- Source Object
  3,                                      !- Outlet Port
  {762202a7-d6fb-4e32-a8f8-dd8f09824135}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1da3f07a-b8bf-4f8a-93ce-697f130711ac}, !- Handle
  {762202a7-d6fb-4e32-a8f8-dd8f09824135}, !- Source Object
  6,                                      !- Outlet Port
  {e65ef3c8-6788-454e-8103-f74122283449}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6341c462-161f-42d9-a9fa-31fc675d6466}, !- Handle
  {e65ef3c8-6788-454e-8103-f74122283449}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b923f2b0-ce09-4edd-9e97-c3227bafd6af}, !- Handle
  Zone - Space 102 FCU Heating Coil Controller, !- Name
  {762202a7-d6fb-4e32-a8f8-dd8f09824135}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {67e390cc-c98b-4593-a54f-29da47d0b8a5}, !- Handle
  Zone - Space 102 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5815b479-aaf2-4b6d-87f5-5f138df1b021}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0c4ce197-a547-4ed5-b264-55d98d8a69e5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
