  {5815b479-aaf2-4b6d-87f5-5f138df1b021}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0c4ce197-a547-4ed5-b264-55d98d8a69e5}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {7c07dd09-b0ea-41bf-8321-c87d0e9e1efa}, !- Handle
  Zone - Space 102 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {7861fa3b-999f-40b1-96cb-437cb19721ea}, !- Air Inlet Node Name
  {da4b0148-9f7a-480a-8177-0d3831aadc49}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {67e390cc-c98b-4593-a54f-29da47d0b8a5}, !- Supply Air Fan Name
  {77555848-728d-4c1d-80f5-9ce15afc46d9}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {762202a7-d6fb-4e32-a8f8-dd8f09824135}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {e85eac4c-ccd3-4a3e-90e7-df4f18462fc2}, !- Handle
  Zone - Space 102 FCU Inlet Air Node,    !- Name
  {8bffb28a-6a61-41e1-90cb-6717dc3d067b}, !- Inlet Port
  {7861fa3b-999f-40b1-96cb-437cb19721ea}; !- Outlet Port

OS:Connection,
  {8bffb28a-6a61-41e1-90cb-6717dc3d067b}, !- Handle
  {b6b6302b-d3be-4f63-bd12-662eb9a8bcdf}, !- Source Object
  2,                                      !- Outlet Port
  {e85eac4c-ccd3-4a3e-90e7-df4f18462fc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7861fa3b-999f-40b1-96cb-437cb19721ea}, !- Handle
  {e85eac4c-ccd3-4a3e-90e7-df4f18462fc2}, !- Source Object
  3,                                      !- Outlet Port
  {7c07dd09-b0ea-41bf-8321-c87d0e9e1efa}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {305506ca-3d90-4b75-a4b4-199b7ce9a04b}, !- Handle
  Zone - Space 102 FCU Outlet Air Node,   !- Name
  {da4b0148-9f7a-480a-8177-0d3831aadc49}, !- Inlet Port
  {1b9b1a53-8721-4ef6-b542-819e03764f1f}; !- Outlet Port

OS:Connection,
  {1b9b1a53-8721-4ef6-b542-819e03764f1f}, !- Handle
  {305506ca-3d90-4b75-a4b4-199b7ce9a04b}, !- Source Object
  3,                                      !- Outlet Port
  {f7f1931b-bf22-41aa-be24-ca759dda1dfc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da4b0148-9f7a-480a-8177-0d3831aadc49}, !- Handle
  {7c07dd09-b0ea-41bf-8321-c87d0e9e1efa}, !- Source Object
  10,                                     !- Outlet Port
  {305506ca-3d90-4b75-a4b4-199b7ce9a04b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {a9ad0fac-f096-427d-9d1e-f9b99d6b4aab}, !- Handle
  Zone - Space 118 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {de98e5c2-4adf-4e45-9fcf-9e4b18ba20e4}, !- Water Inlet Node Name
  {1e946381-764a-410f-a72d-ec24cf425ee2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {98c0e510-f99a-44a4-b76c-83b222e0a861}, !- Handle
  Zone - Space 118 FCU Cooling Coil Inlet Water Node, !- Name
  {322c5ef6-7ade-450d-940f-8f515f30f8ad}, !- Inlet Port
  {de98e5c2-4adf-4e45-9fcf-9e4b18ba20e4}; !- Outlet Port

OS:Connection,
  {322c5ef6-7ade-450d-940f-8f515f30f8ad}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  10,                                     !- Outlet Port
  {98c0e510-f99a-44a4-b76c-83b222e0a861}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {362d3401-9a45-4570-9951-c00589a71be3}, !- Handle
  Zone - Space 118 FCU Cooling Coil Outlet Water Node, !- Name
  {1e946381-764a-410f-a72d-ec24cf425ee2}, !- Inlet Port
  {bcc637d3-04e6-4381-be6b-22d704cef598}; !- Outlet Port

OS:Connection,
  {de98e5c2-4adf-4e45-9fcf-9e4b18ba20e4}, !- Handle
  {98c0e510-f99a-44a4-b76c-83b222e0a861}, !- Source Object
  3,                                      !- Outlet Port
  {a9ad0fac-f096-427d-9d1e-f9b99d6b4aab}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {1e946381-764a-410f-a72d-ec24cf425ee2}, !- Handle
  {a9ad0fac-f096-427d-9d1e-f9b99d6b4aab}, !- Source Object
  11,                                     !- Outlet Port
  {362d3401-9a45-4570-9951-c00589a71be3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcc637d3-04e6-4381-be6b-22d704cef598}, !- Handle
  {362d3401-9a45-4570-9951-c00589a71be3}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {02b51a21-a880-4b9f-b1ba-68739cd43e56}, !- Handle
  Zone - Space 118 FCU Cooling Coil Controller, !- Name
  {a9ad0fac-f096-427d-9d1e-f9b99d6b4aab}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {b8e28f5f-d790-442e-b56e-7a9bae3e2632}, !- Handle
  Zone - Space 118 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ae58cb31-fb51-4a31-931c-09f1e7457913}, !- Water Inlet Node Name
  {9114f577-7226-4f46-90eb-19cb8b498567}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e6bb4cd2-e25f-4bb3-a0f9-b8b4e3c6cb88}, !- Handle
  Zone - Space 118 FCU Heating Coil Inlet Water Node, !- Name
  {7e98cf4f-f39a-464d-bc99-f56603b34ce4}, !- Inlet Port
  {ae58cb31-fb51-4a31-931c-09f1e7457913}; !- Outlet Port

OS:Connection,
  {7e98cf4f-f39a-464d-bc99-f56603b34ce4}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  10,                                     !- Outlet Port
  {e6bb4cd2-e25f-4bb3-a0f9-b8b4e3c6cb88}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b244b654-ebae-42cd-91f3-a1250ddd5675}, !- Handle
  Zone - Space 118 FCU Heating Coil Outlet Water Node, !- Name
  {9114f577-7226-4f46-90eb-19cb8b498567}, !- Inlet Port
  {6a8b3393-3f99-4178-a2ee-f4e5fef5ed91}; !- Outlet Port

OS:Connection,
  {ae58cb31-fb51-4a31-931c-09f1e7457913}, !- Handle
  {e6bb4cd2-e25f-4bb3-a0f9-b8b4e3c6cb88}, !- Source Object
  3,                                      !- Outlet Port
  {b8e28f5f-d790-442e-b56e-7a9bae3e2632}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9114f577-7226-4f46-90eb-19cb8b498567}, !- Handle
  {b8e28f5f-d790-442e-b56e-7a9bae3e2632}, !- Source Object
  6,                                      !- Outlet Port
  {b244b654-ebae-42cd-91f3-a1250ddd5675}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a8b3393-3f99-4178-a2ee-f4e5fef5ed91}, !- Handle
  {b244b654-ebae-42cd-91f3-a1250ddd5675}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0967b93d-f0b9-4ba5-888f-ac546f7ffd4c}, !- Handle
  Zone - Space 118 FCU Heating Coil Controller, !- Name
  {b8e28f5f-d790-442e-b56e-7a9bae3e2632}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {314ca903-d091-4cf8-8097-80a90bc73be7}, !- Handle
  Zone - Space 118 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c6d3fd7e-fefe-429e-b820-09eb009c3001}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {90e945c8-6914-451a-bf32-14f75dc6f874}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {c6d3fd7e-fefe-429e-b820-09eb009c3001}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {90e945c8-6914-451a-bf32-14f75dc6f874}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {db5cd7c7-d623-47e1-9c9f-2893a93bb8d9}, !- Handle
  Zone - Space 118 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {fdb187c6-d361-463f-bcca-a19c19e90a8a}, !- Air Inlet Node Name
  {d2de62fc-eb9b-41df-a7f8-b472053e89a6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {314ca903-d091-4cf8-8097-80a90bc73be7}, !- Supply Air Fan Name
  {a9ad0fac-f096-427d-9d1e-f9b99d6b4aab}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {b8e28f5f-d790-442e-b56e-7a9bae3e2632}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {4dddf500-4935-40e7-9ea6-63ed7c12544b}, !- Handle
  Zone - Space 118 FCU Inlet Air Node,    !- Name
  {b0ba46d8-d85f-47e6-9a1d-7269627db0e6}, !- Inlet Port
  {fdb187c6-d361-463f-bcca-a19c19e90a8a}; !- Outlet Port

OS:Connection,
  {b0ba46d8-d85f-47e6-9a1d-7269627db0e6}, !- Handle
  {c5178175-d196-4e63-a56c-25d30f2fcc3f}, !- Source Object
  2,                                      !- Outlet Port
  {4dddf500-4935-40e7-9ea6-63ed7c12544b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdb187c6-d361-463f-bcca-a19c19e90a8a}, !- Handle
  {4dddf500-4935-40e7-9ea6-63ed7c12544b}, !- Source Object
  3,                                      !- Outlet Port
  {db5cd7c7-d623-47e1-9c9f-2893a93bb8d9}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {7e0f2275-f359-4eac-9829-892c4729e8c5}, !- Handle
  Zone - Space 118 FCU Outlet Air Node,   !- Name
  {d2de62fc-eb9b-41df-a7f8-b472053e89a6}, !- Inlet Port
  {e6932f85-70cb-4756-a920-7dae6375ba11}; !- Outlet Port

OS:Connection,
  {e6932f85-70cb-4756-a920-7dae6375ba11}, !- Handle
  {7e0f2275-f359-4eac-9829-892c4729e8c5}, !- Source Object
  3,                                      !- Outlet Port
  {f2b367d3-9167-4d3b-be94-3571c2a474ed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2de62fc-eb9b-41df-a7f8-b472053e89a6}, !- Handle
  {db5cd7c7-d623-47e1-9c9f-2893a93bb8d9}, !- Source Object
  10,                                     !- Outlet Port
  {7e0f2275-f359-4eac-9829-892c4729e8c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {a5d68c13-08fb-41e1-965f-3ca76fc82d9e}, !- Handle
  Zone - Space 103 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {7dfad1b2-a1c3-4da3-b98f-b0df835056c1}, !- Water Inlet Node Name
  {3fa70f22-76b8-4157-83ca-8241b69b9cdc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b4bec6e0-af9f-47d3-962a-e48e6ba6e8a7}, !- Handle
  Zone - Space 103 FCU Cooling Coil Inlet Water Node, !- Name
  {03520719-456c-4caa-8a62-864fc5106b87}, !- Inlet Port
  {7dfad1b2-a1c3-4da3-b98f-b0df835056c1}; !- Outlet Port

OS:Connection,
  {03520719-456c-4caa-8a62-864fc5106b87}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  11,                                     !- Outlet Port
  {b4bec6e0-af9f-47d3-962a-e48e6ba6e8a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ea3e392-2828-43e5-ace8-18f40f3a4888}, !- Handle
  Zone - Space 103 FCU Cooling Coil Outlet Water Node, !- Name
  {3fa70f22-76b8-4157-83ca-8241b69b9cdc}, !- Inlet Port
  {beed70dd-cf79-48a1-b95d-d2fa4bf74a0e}; !- Outlet Port

OS:Connection,
  {7dfad1b2-a1c3-4da3-b98f-b0df835056c1}, !- Handle
  {b4bec6e0-af9f-47d3-962a-e48e6ba6e8a7}, !- Source Object
  3,                                      !- Outlet Port
  {a5d68c13-08fb-41e1-965f-3ca76fc82d9e}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3fa70f22-76b8-4157-83ca-8241b69b9cdc}, !- Handle
  {a5d68c13-08fb-41e1-965f-3ca76fc82d9e}, !- Source Object
  11,                                     !- Outlet Port
  {8ea3e392-2828-43e5-ace8-18f40f3a4888}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {beed70dd-cf79-48a1-b95d-d2fa4bf74a0e}, !- Handle
  {8ea3e392-2828-43e5-ace8-18f40f3a4888}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3b103d5d-d1d8-4f42-9900-269f2b704d90}, !- Handle
  Zone - Space 103 FCU Cooling Coil Controller, !- Name
  {a5d68c13-08fb-41e1-965f-3ca76fc82d9e}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {29fce4c7-96f0-4578-ac9e-481580179c0b}, !- Handle
  Zone - Space 103 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {de661579-63eb-485c-8be5-2261f4c48bc0}, !- Water Inlet Node Name
  {8e6d0f2f-8ff1-4378-a9f5-bc7a11d82d13}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {667697f6-c6f4-4f75-bc8b-4fdeba68e205}, !- Handle
  Zone - Space 103 FCU Heating Coil Inlet Water Node, !- Name
  {578c209e-b24b-41ad-9c46-b3d228ee6264}, !- Inlet Port
  {de661579-63eb-485c-8be5-2261f4c48bc0}; !- Outlet Port

OS:Connection,
  {578c209e-b24b-41ad-9c46-b3d228ee6264}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  11,                                     !- Outlet Port
  {667697f6-c6f4-4f75-bc8b-4fdeba68e205}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e817be8-092a-4591-b316-860310565797}, !- Handle
  Zone - Space 103 FCU Heating Coil Outlet Water Node, !- Name
  {8e6d0f2f-8ff1-4378-a9f5-bc7a11d82d13}, !- Inlet Port
  {85d77343-b678-4e77-8d69-b1a08c80a5f6}; !- Outlet Port

OS:Connection,
  {de661579-63eb-485c-8be5-2261f4c48bc0}, !- Handle
  {667697f6-c6f4-4f75-bc8b-4fdeba68e205}, !- Source Object
  3,                                      !- Outlet Port
  {29fce4c7-96f0-4578-ac9e-481580179c0b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8e6d0f2f-8ff1-4378-a9f5-bc7a11d82d13}, !- Handle
  {29fce4c7-96f0-4578-ac9e-481580179c0b}, !- Source Object
  6,                                      !- Outlet Port
  {2e817be8-092a-4591-b316-860310565797}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85d77343-b678-4e77-8d69-b1a08c80a5f6}, !- Handle
  {2e817be8-092a-4591-b316-860310565797}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f18b99cb-7550-4e40-b3ee-6850fed63762}, !- Handle
  Zone - Space 103 FCU Heating Coil Controller, !- Name
  {29fce4c7-96f0-4578-ac9e-481580179c0b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {13f2061f-daf2-4a3b-9577-8ec914bacb6d}, !- Handle
  Zone - Space 103 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f3c6b3dc-8cc2-4dff-be22-4e84faa4a2d6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {32631428-d6ea-44fe-9886-3ac70384ccb5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {f3c6b3dc-8cc2-4dff-be22-4e84faa4a2d6}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {32631428-d6ea-44fe-9886-3ac70384ccb5}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {698e9fd1-ce69-41f4-bc18-63f6333bc1ce}, !- Handle
  Zone - Space 103 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {f66d2492-0bea-4554-b4ef-a7ebb357eb94}, !- Air Inlet Node Name
  {c8b724b1-70cc-4a35-b185-0bb202780c9e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {13f2061f-daf2-4a3b-9577-8ec914bacb6d}, !- Supply Air Fan Name
  {a5d68c13-08fb-41e1-965f-3ca76fc82d9e}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {29fce4c7-96f0-4578-ac9e-481580179c0b}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {e22ac0c2-2fd0-4300-abb8-019ca4eba3ee}, !- Handle
  Zone - Space 103 FCU Inlet Air Node,    !- Name
  {099236cb-dd73-4bdd-b866-36c40c5e9539}, !- Inlet Port
  {f66d2492-0bea-4554-b4ef-a7ebb357eb94}; !- Outlet Port

OS:Connection,
  {099236cb-dd73-4bdd-b866-36c40c5e9539}, !- Handle
  {11830bd9-b2dc-453e-8a83-417b6e08309b}, !- Source Object
  2,                                      !- Outlet Port
  {e22ac0c2-2fd0-4300-abb8-019ca4eba3ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f66d2492-0bea-4554-b4ef-a7ebb357eb94}, !- Handle
  {e22ac0c2-2fd0-4300-abb8-019ca4eba3ee}, !- Source Object
  3,                                      !- Outlet Port
  {698e9fd1-ce69-41f4-bc18-63f6333bc1ce}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {6a2aed2f-d865-471e-b9ac-6dc86845e605}, !- Handle
  Zone - Space 103 FCU Outlet Air Node,   !- Name
  {c8b724b1-70cc-4a35-b185-0bb202780c9e}, !- Inlet Port
  {5a1f767d-dfa6-4cfe-83fd-cff232a237d9}; !- Outlet Port

OS:Connection,
  {5a1f767d-dfa6-4cfe-83fd-cff232a237d9}, !- Handle
  {6a2aed2f-d865-471e-b9ac-6dc86845e605}, !- Source Object
  3,                                      !- Outlet Port
  {6bf1035a-9f88-4c8e-a61e-154e5580f6e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8b724b1-70cc-4a35-b185-0bb202780c9e}, !- Handle
  {698e9fd1-ce69-41f4-bc18-63f6333bc1ce}, !- Source Object
  10,                                     !- Outlet Port
  {6a2aed2f-d865-471e-b9ac-6dc86845e605}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {82b57da5-b635-4a53-b63d-a5d3bda4913c}, !- Handle
  Zone - Space 104 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {ef0b11ca-aa59-485a-b89c-ac00180433c4}, !- Water Inlet Node Name
  {b4111e3f-8183-495c-b8d0-85fe0f4d39d9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {d42ee749-84ee-48a3-982d-311a4105d86a}, !- Handle
  Zone - Space 104 FCU Cooling Coil Inlet Water Node, !- Name
  {08a8163a-3822-44d3-9ff5-e2b86bfa3c51}, !- Inlet Port
  {ef0b11ca-aa59-485a-b89c-ac00180433c4}; !- Outlet Port

OS:Connection,
  {08a8163a-3822-44d3-9ff5-e2b86bfa3c51}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  12,                                     !- Outlet Port
  {d42ee749-84ee-48a3-982d-311a4105d86a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d83a043-bc22-4c30-bd82-73953451b4b1}, !- Handle
  Zone - Space 104 FCU Cooling Coil Outlet Water Node, !- Name
  {b4111e3f-8183-495c-b8d0-85fe0f4d39d9}, !- Inlet Port
  {ff61288a-de4d-42b0-b765-da6b12b32ab9}; !- Outlet Port

OS:Connection,
  {ef0b11ca-aa59-485a-b89c-ac00180433c4}, !- Handle
  {d42ee749-84ee-48a3-982d-311a4105d86a}, !- Source Object
  3,                                      !- Outlet Port
  {82b57da5-b635-4a53-b63d-a5d3bda4913c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b4111e3f-8183-495c-b8d0-85fe0f4d39d9}, !- Handle
  {82b57da5-b635-4a53-b63d-a5d3bda4913c}, !- Source Object
  11,                                     !- Outlet Port
  {7d83a043-bc22-4c30-bd82-73953451b4b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff61288a-de4d-42b0-b765-da6b12b32ab9}, !- Handle
  {7d83a043-bc22-4c30-bd82-73953451b4b1}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {02845ab8-ddba-4dff-8f06-91afcf4d5c32}, !- Handle
  Zone - Space 104 FCU Cooling Coil Controller, !- Name
  {82b57da5-b635-4a53-b63d-a5d3bda4913c}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {aa49916a-35c6-4f80-b66b-80737c993da3}, !- Handle
  Zone - Space 104 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {bdc2713f-9a9d-44a9-80ac-2dc8ead1b2af}, !- Water Inlet Node Name
  {83bafeca-fd60-49ff-a571-df4dac3ccfe9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0922a690-b503-45cf-a0e7-9c45f7208ec2}, !- Handle
  Zone - Space 104 FCU Heating Coil Inlet Water Node, !- Name
  {c0df3770-718e-40d3-98cd-69379e9e976a}, !- Inlet Port
  {bdc2713f-9a9d-44a9-80ac-2dc8ead1b2af}; !- Outlet Port

OS:Connection,
  {c0df3770-718e-40d3-98cd-69379e9e976a}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  12,                                     !- Outlet Port
  {0922a690-b503-45cf-a0e7-9c45f7208ec2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ad2266b-6759-43bf-9002-4c48fe2365f6}, !- Handle
  Zone - Space 104 FCU Heating Coil Outlet Water Node, !- Name
  {83bafeca-fd60-49ff-a571-df4dac3ccfe9}, !- Inlet Port
  {628db092-a389-48b6-b063-747d97d9810f}; !- Outlet Port

OS:Connection,
  {bdc2713f-9a9d-44a9-80ac-2dc8ead1b2af}, !- Handle
  {0922a690-b503-45cf-a0e7-9c45f7208ec2}, !- Source Object
  3,                                      !- Outlet Port
  {aa49916a-35c6-4f80-b66b-80737c993da3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {83bafeca-fd60-49ff-a571-df4dac3ccfe9}, !- Handle
  {aa49916a-35c6-4f80-b66b-80737c993da3}, !- Source Object
  6,                                      !- Outlet Port
  {8ad2266b-6759-43bf-9002-4c48fe2365f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {628db092-a389-48b6-b063-747d97d9810f}, !- Handle
  {8ad2266b-6759-43bf-9002-4c48fe2365f6}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {69d1da8e-208a-4468-8d7a-9a81e6586bb1}, !- Handle
  Zone - Space 104 FCU Heating Coil Controller, !- Name
  {aa49916a-35c6-4f80-b66b-80737c993da3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {494e6064-f1b7-49d6-aa0c-805d7bf2c57c}, !- Handle
  Zone - Space 104 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {18d4c238-4555-4013-b8a4-1f4dc6662d28}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5c0bcf84-97e7-483c-b253-1a4dc79a4504}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {18d4c238-4555-4013-b8a4-1f4dc6662d28}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5c0bcf84-97e7-483c-b253-1a4dc79a4504}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {a4bec45e-e9e5-4444-a176-3b525e14f001}, !- Handle
  Zone - Space 104 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {986f60cc-706e-4e29-97b8-421e064ea9f5}, !- Air Inlet Node Name
  {3b491d13-fd1b-40ad-a583-086867af667c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {494e6064-f1b7-49d6-aa0c-805d7bf2c57c}, !- Supply Air Fan Name
  {82b57da5-b635-4a53-b63d-a5d3bda4913c}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {aa49916a-35c6-4f80-b66b-80737c993da3}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {c71ffa12-ce87-4d65-bfa6-6a1b12de7877}, !- Handle
  Zone - Space 104 FCU Inlet Air Node,    !- Name
  {1ca9d5de-f0fb-46ef-9192-11500c287599}, !- Inlet Port
  {986f60cc-706e-4e29-97b8-421e064ea9f5}; !- Outlet Port

OS:Connection,
  {1ca9d5de-f0fb-46ef-9192-11500c287599}, !- Handle
  {55646d26-4974-44ec-b539-4f6b544da21f}, !- Source Object
  2,                                      !- Outlet Port
  {c71ffa12-ce87-4d65-bfa6-6a1b12de7877}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {986f60cc-706e-4e29-97b8-421e064ea9f5}, !- Handle
  {c71ffa12-ce87-4d65-bfa6-6a1b12de7877}, !- Source Object
  3,                                      !- Outlet Port
  {a4bec45e-e9e5-4444-a176-3b525e14f001}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {ae7367c4-1c94-4765-a268-69dd55686d6f}, !- Handle
  Zone - Space 104 FCU Outlet Air Node,   !- Name
  {3b491d13-fd1b-40ad-a583-086867af667c}, !- Inlet Port
  {3a3c4159-9757-43bc-9158-4576dfc78d32}; !- Outlet Port

OS:Connection,
  {3a3c4159-9757-43bc-9158-4576dfc78d32}, !- Handle
  {ae7367c4-1c94-4765-a268-69dd55686d6f}, !- Source Object
  3,                                      !- Outlet Port
  {565cc279-42dd-4044-a42c-a45ac5593de8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3b491d13-fd1b-40ad-a583-086867af667c}, !- Handle
  {a4bec45e-e9e5-4444-a176-3b525e14f001}, !- Source Object
  10,                                     !- Outlet Port
  {ae7367c4-1c94-4765-a268-69dd55686d6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {f589f061-cf1b-4005-8562-89cdfc4a0b27}, !- Handle
  Zone - Space 107 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {bdef1c91-c535-4638-a233-e599bf066f0e}, !- Water Inlet Node Name
  {9a0c77e1-1aec-429e-b9ad-f4e7e5143985}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b464729e-8364-4d00-8164-c2a043add199}, !- Handle
  Zone - Space 107 FCU Cooling Coil Inlet Water Node, !- Name
  {499903fd-6e1f-4d02-95d1-4caaf03c6ec8}, !- Inlet Port
  {bdef1c91-c535-4638-a233-e599bf066f0e}; !- Outlet Port

OS:Connection,
  {499903fd-6e1f-4d02-95d1-4caaf03c6ec8}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  13,                                     !- Outlet Port
  {b464729e-8364-4d00-8164-c2a043add199}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {960e16e0-2500-4ea5-b231-0283036e81dd}, !- Handle
  Zone - Space 107 FCU Cooling Coil Outlet Water Node, !- Name
  {9a0c77e1-1aec-429e-b9ad-f4e7e5143985}, !- Inlet Port
  {6500d211-d3cc-4fe3-b71b-32dc134b9f49}; !- Outlet Port

OS:Connection,
  {bdef1c91-c535-4638-a233-e599bf066f0e}, !- Handle
  {b464729e-8364-4d00-8164-c2a043add199}, !- Source Object
  3,                                      !- Outlet Port
  {f589f061-cf1b-4005-8562-89cdfc4a0b27}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9a0c77e1-1aec-429e-b9ad-f4e7e5143985}, !- Handle
  {f589f061-cf1b-4005-8562-89cdfc4a0b27}, !- Source Object
  11,                                     !- Outlet Port
  {960e16e0-2500-4ea5-b231-0283036e81dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6500d211-d3cc-4fe3-b71b-32dc134b9f49}, !- Handle
  {960e16e0-2500-4ea5-b231-0283036e81dd}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e7907214-054d-45a5-b473-7ede1115af17}, !- Handle
  Zone - Space 107 FCU Cooling Coil Controller, !- Name
  {f589f061-cf1b-4005-8562-89cdfc4a0b27}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {b4a5309f-36cb-4f38-a1c6-07d8a276fe61}, !- Handle
  Zone - Space 107 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {68a12c33-93ac-474a-b4b4-b8ee8d18cbb7}, !- Water Inlet Node Name
  {2097747e-a70f-450b-a450-bd2fc73ddea7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8f663bb7-c930-4c2a-a209-60b158d897cb}, !- Handle
  Zone - Space 107 FCU Heating Coil Inlet Water Node, !- Name
  {6b34524a-61ed-4b3d-bda3-11d23f5a326c}, !- Inlet Port
  {68a12c33-93ac-474a-b4b4-b8ee8d18cbb7}; !- Outlet Port

OS:Connection,
  {6b34524a-61ed-4b3d-bda3-11d23f5a326c}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  13,                                     !- Outlet Port
  {8f663bb7-c930-4c2a-a209-60b158d897cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d1318be-6a33-4af9-886a-8dd25d6310c5}, !- Handle
  Zone - Space 107 FCU Heating Coil Outlet Water Node, !- Name
  {2097747e-a70f-450b-a450-bd2fc73ddea7}, !- Inlet Port
  {f6dda75a-5387-4353-8bef-f048a6eea3c0}; !- Outlet Port

OS:Connection,
  {68a12c33-93ac-474a-b4b4-b8ee8d18cbb7}, !- Handle
  {8f663bb7-c930-4c2a-a209-60b158d897cb}, !- Source Object
  3,                                      !- Outlet Port
  {b4a5309f-36cb-4f38-a1c6-07d8a276fe61}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {2097747e-a70f-450b-a450-bd2fc73ddea7}, !- Handle
  {b4a5309f-36cb-4f38-a1c6-07d8a276fe61}, !- Source Object
  6,                                      !- Outlet Port
  {5d1318be-6a33-4af9-886a-8dd25d6310c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6dda75a-5387-4353-8bef-f048a6eea3c0}, !- Handle
  {5d1318be-6a33-4af9-886a-8dd25d6310c5}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cbe56526-d401-4e92-aa4d-566c8211c63b}, !- Handle
  Zone - Space 107 FCU Heating Coil Controller, !- Name
  {b4a5309f-36cb-4f38-a1c6-07d8a276fe61}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {5f7b9d3e-4d8d-4f2b-b778-581ff8f0b0c9}, !- Handle
  Zone - Space 107 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d41f9c84-6b31-4424-9472-2e9d0b6f8bb7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3e87002c-6d89-497b-bd20-fc798b330887}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {d41f9c84-6b31-4424-9472-2e9d0b6f8bb7}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3e87002c-6d89-497b-bd20-fc798b330887}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {f818f6a9-5240-4a49-9683-6688e793933b}, !- Handle
  Zone - Space 107 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {56f46ba9-4c7f-41d4-9d29-e74bc2203b14}, !- Air Inlet Node Name
  {094f2956-28e5-4603-8a81-3fcd0b1d0cc1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {5f7b9d3e-4d8d-4f2b-b778-581ff8f0b0c9}, !- Supply Air Fan Name
  {f589f061-cf1b-4005-8562-89cdfc4a0b27}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {b4a5309f-36cb-4f38-a1c6-07d8a276fe61}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {2e41a8f6-316a-4507-92a3-65e2c336c205}, !- Handle
  Zone - Space 107 FCU Inlet Air Node,    !- Name
  {9a10fdab-7ca8-4830-8b24-2a23f4871514}, !- Inlet Port
  {56f46ba9-4c7f-41d4-9d29-e74bc2203b14}; !- Outlet Port

OS:Connection,
  {9a10fdab-7ca8-4830-8b24-2a23f4871514}, !- Handle
  {21a0addd-c01c-4b0a-a796-e78f875d236f}, !- Source Object
  2,                                      !- Outlet Port
  {2e41a8f6-316a-4507-92a3-65e2c336c205}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56f46ba9-4c7f-41d4-9d29-e74bc2203b14}, !- Handle
  {2e41a8f6-316a-4507-92a3-65e2c336c205}, !- Source Object
  3,                                      !- Outlet Port
  {f818f6a9-5240-4a49-9683-6688e793933b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {150781c0-1030-449c-bca9-e042ad579d8b}, !- Handle
  Zone - Space 107 FCU Outlet Air Node,   !- Name
  {094f2956-28e5-4603-8a81-3fcd0b1d0cc1}, !- Inlet Port
  {82780cf8-31f7-4014-bd54-eb13dcd01182}; !- Outlet Port

OS:Connection,
  {82780cf8-31f7-4014-bd54-eb13dcd01182}, !- Handle
  {150781c0-1030-449c-bca9-e042ad579d8b}, !- Source Object
  3,                                      !- Outlet Port
  {e927491b-1fe0-422b-96fd-56906a4f38f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {094f2956-28e5-4603-8a81-3fcd0b1d0cc1}, !- Handle
  {f818f6a9-5240-4a49-9683-6688e793933b}, !- Source Object
  10,                                     !- Outlet Port
  {150781c0-1030-449c-bca9-e042ad579d8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {b27a9dca-d732-4420-bc0d-0eca72a2ddad}, !- Handle
  Zone - Space 105 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {ed82db8b-406b-43a4-9ee2-6d36a00fedac}, !- Water Inlet Node Name
  {0582641f-f3b0-423e-b9a5-170970623cb5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {f769f03c-e8f2-4a69-aebd-5e96f504e34c}, !- Handle
  Zone - Space 105 FCU Cooling Coil Inlet Water Node, !- Name
  {0fb82912-a54d-4e9d-b3a3-6bf1d20d5bba}, !- Inlet Port
  {ed82db8b-406b-43a4-9ee2-6d36a00fedac}; !- Outlet Port

OS:Connection,
  {0fb82912-a54d-4e9d-b3a3-6bf1d20d5bba}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  14,                                     !- Outlet Port
  {f769f03c-e8f2-4a69-aebd-5e96f504e34c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41fae1e5-0263-4525-829c-6d3167eed1c2}, !- Handle
  Zone - Space 105 FCU Cooling Coil Outlet Water Node, !- Name
  {0582641f-f3b0-423e-b9a5-170970623cb5}, !- Inlet Port
  {37b146fd-decf-4795-a5ba-e124682afc16}; !- Outlet Port

OS:Connection,
  {ed82db8b-406b-43a4-9ee2-6d36a00fedac}, !- Handle
  {f769f03c-e8f2-4a69-aebd-5e96f504e34c}, !- Source Object
  3,                                      !- Outlet Port
  {b27a9dca-d732-4420-bc0d-0eca72a2ddad}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {0582641f-f3b0-423e-b9a5-170970623cb5}, !- Handle
  {b27a9dca-d732-4420-bc0d-0eca72a2ddad}, !- Source Object
  11,                                     !- Outlet Port
  {41fae1e5-0263-4525-829c-6d3167eed1c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37b146fd-decf-4795-a5ba-e124682afc16}, !- Handle
  {41fae1e5-0263-4525-829c-6d3167eed1c2}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {01ff70c7-782c-4065-9990-21cf23ae2430}, !- Handle
  Zone - Space 105 FCU Cooling Coil Controller, !- Name
  {b27a9dca-d732-4420-bc0d-0eca72a2ddad}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {af58dacb-68eb-4897-973d-b226485d6653}, !- Handle
  Zone - Space 105 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e351804a-33d7-4f79-918e-d6ab435e329c}, !- Water Inlet Node Name
  {9f4b921e-f0f4-4061-bcfe-90e92e432a3d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3b184e5e-7585-479b-8302-136c29eaeacd}, !- Handle
  Zone - Space 105 FCU Heating Coil Inlet Water Node, !- Name
  {6ec0dc43-4076-4434-8289-aa3e233dd947}, !- Inlet Port
  {e351804a-33d7-4f79-918e-d6ab435e329c}; !- Outlet Port

OS:Connection,
  {6ec0dc43-4076-4434-8289-aa3e233dd947}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  14,                                     !- Outlet Port
  {3b184e5e-7585-479b-8302-136c29eaeacd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ee8784f-c98b-4841-a6d3-519f99efaa8a}, !- Handle
  Zone - Space 105 FCU Heating Coil Outlet Water Node, !- Name
  {9f4b921e-f0f4-4061-bcfe-90e92e432a3d}, !- Inlet Port
  {09dadc0e-5a63-425b-8234-155deb11ff05}; !- Outlet Port

OS:Connection,
  {e351804a-33d7-4f79-918e-d6ab435e329c}, !- Handle
  {3b184e5e-7585-479b-8302-136c29eaeacd}, !- Source Object
  3,                                      !- Outlet Port
  {af58dacb-68eb-4897-973d-b226485d6653}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9f4b921e-f0f4-4061-bcfe-90e92e432a3d}, !- Handle
  {af58dacb-68eb-4897-973d-b226485d6653}, !- Source Object
  6,                                      !- Outlet Port
  {2ee8784f-c98b-4841-a6d3-519f99efaa8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09dadc0e-5a63-425b-8234-155deb11ff05}, !- Handle
  {2ee8784f-c98b-4841-a6d3-519f99efaa8a}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a8212f55-a585-4936-b270-5ed2ec90bc9a}, !- Handle
  Zone - Space 105 FCU Heating Coil Controller, !- Name
  {af58dacb-68eb-4897-973d-b226485d6653}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {534e9cb0-e149-4a62-8c10-e08ecfb80587}, !- Handle
  Zone - Space 105 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {72ca3aa6-cff3-4892-8786-a4f086dadfdd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c062b6bc-d577-4503-afc7-4b0b218e6e4e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {72ca3aa6-cff3-4892-8786-a4f086dadfdd}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c062b6bc-d577-4503-afc7-4b0b218e6e4e}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {9eb67b6e-2a21-49d5-bf24-3b08810f5120}, !- Handle
  Zone - Space 105 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {2e059a75-3a71-42cb-ad74-3b8989e86e02}, !- Air Inlet Node Name
  {2dfa692b-00d6-489c-89da-83c41bf5afdc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {534e9cb0-e149-4a62-8c10-e08ecfb80587}, !- Supply Air Fan Name
  {b27a9dca-d732-4420-bc0d-0eca72a2ddad}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {af58dacb-68eb-4897-973d-b226485d6653}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {e5f3d552-84f1-4cec-84cb-b1e29ce5da65}, !- Handle
  Zone - Space 105 FCU Inlet Air Node,    !- Name
  {6f4dfc41-0fc5-49b0-a1bb-c324c5837a50}, !- Inlet Port
  {2e059a75-3a71-42cb-ad74-3b8989e86e02}; !- Outlet Port

OS:Connection,
  {6f4dfc41-0fc5-49b0-a1bb-c324c5837a50}, !- Handle
  {33891d27-9b4a-489d-ada5-89b2afcb6edf}, !- Source Object
  2,                                      !- Outlet Port
  {e5f3d552-84f1-4cec-84cb-b1e29ce5da65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e059a75-3a71-42cb-ad74-3b8989e86e02}, !- Handle
  {e5f3d552-84f1-4cec-84cb-b1e29ce5da65}, !- Source Object
  3,                                      !- Outlet Port
  {9eb67b6e-2a21-49d5-bf24-3b08810f5120}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b2ec9d44-f5fa-4c72-a821-4de0832edfc4}, !- Handle
  Zone - Space 105 FCU Outlet Air Node,   !- Name
  {2dfa692b-00d6-489c-89da-83c41bf5afdc}, !- Inlet Port
  {8a0fb25a-9ebd-443d-bdc0-5bd6160b7362}; !- Outlet Port

OS:Connection,
  {8a0fb25a-9ebd-443d-bdc0-5bd6160b7362}, !- Handle
  {b2ec9d44-f5fa-4c72-a821-4de0832edfc4}, !- Source Object
  3,                                      !- Outlet Port
  {b0f43db7-d3a5-413e-a099-c8dd8a5bd24a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2dfa692b-00d6-489c-89da-83c41bf5afdc}, !- Handle
  {9eb67b6e-2a21-49d5-bf24-3b08810f5120}, !- Source Object
  10,                                     !- Outlet Port
  {b2ec9d44-f5fa-4c72-a821-4de0832edfc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {bf9b9a65-327a-433c-9629-56f55334834d}, !- Handle
  Zone - Space 109 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {6774e77f-a4b7-4733-a20a-886abd86502d}, !- Water Inlet Node Name
  {f3787414-e111-470d-8ea6-b9caec58360f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {e8716956-2f5f-4aa4-930e-e84a73f5f68c}, !- Handle
  Zone - Space 109 FCU Cooling Coil Inlet Water Node, !- Name
  {36dcff9a-8149-475b-9df1-0b7f30cf4778}, !- Inlet Port
  {6774e77f-a4b7-4733-a20a-886abd86502d}; !- Outlet Port

OS:Connection,
  {36dcff9a-8149-475b-9df1-0b7f30cf4778}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  15,                                     !- Outlet Port
  {e8716956-2f5f-4aa4-930e-e84a73f5f68c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {668067b0-8962-4758-8de6-25d9b479936e}, !- Handle
  Zone - Space 109 FCU Cooling Coil Outlet Water Node, !- Name
  {f3787414-e111-470d-8ea6-b9caec58360f}, !- Inlet Port
  {47200385-6397-471f-a8ae-92a7dc550990}; !- Outlet Port

OS:Connection,
  {6774e77f-a4b7-4733-a20a-886abd86502d}, !- Handle
  {e8716956-2f5f-4aa4-930e-e84a73f5f68c}, !- Source Object
  3,                                      !- Outlet Port
  {bf9b9a65-327a-433c-9629-56f55334834d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {f3787414-e111-470d-8ea6-b9caec58360f}, !- Handle
  {bf9b9a65-327a-433c-9629-56f55334834d}, !- Source Object
  11,                                     !- Outlet Port
  {668067b0-8962-4758-8de6-25d9b479936e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47200385-6397-471f-a8ae-92a7dc550990}, !- Handle
  {668067b0-8962-4758-8de6-25d9b479936e}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f77645bc-4fb7-4974-bff3-793dd7630cb3}, !- Handle
  Zone - Space 109 FCU Cooling Coil Controller, !- Name
  {bf9b9a65-327a-433c-9629-56f55334834d}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {205ca4f3-6893-4ec4-b882-4f1333786750}, !- Handle
  Zone - Space 109 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6e3ebcb4-b593-4f0e-b075-772f2662d4c7}, !- Water Inlet Node Name
  {ff2f63ba-60b5-408c-9db7-6a1c4ce5658a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1fa351de-e0e8-4c8a-9ea7-83ed74db62e8}, !- Handle
  Zone - Space 109 FCU Heating Coil Inlet Water Node, !- Name
  {ce48c381-e66a-4a30-ac02-f19b8a0b66d8}, !- Inlet Port
  {6e3ebcb4-b593-4f0e-b075-772f2662d4c7}; !- Outlet Port

OS:Connection,
  {ce48c381-e66a-4a30-ac02-f19b8a0b66d8}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  15,                                     !- Outlet Port
  {1fa351de-e0e8-4c8a-9ea7-83ed74db62e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5cd8454b-7695-4933-b94c-997267be1467}, !- Handle
  Zone - Space 109 FCU Heating Coil Outlet Water Node, !- Name
  {ff2f63ba-60b5-408c-9db7-6a1c4ce5658a}, !- Inlet Port
  {3bbdcb05-ba0f-4395-b1cd-ff05b17c624a}; !- Outlet Port

OS:Connection,
  {6e3ebcb4-b593-4f0e-b075-772f2662d4c7}, !- Handle
  {1fa351de-e0e8-4c8a-9ea7-83ed74db62e8}, !- Source Object
  3,                                      !- Outlet Port
  {205ca4f3-6893-4ec4-b882-4f1333786750}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ff2f63ba-60b5-408c-9db7-6a1c4ce5658a}, !- Handle
  {205ca4f3-6893-4ec4-b882-4f1333786750}, !- Source Object
  6,                                      !- Outlet Port
  {5cd8454b-7695-4933-b94c-997267be1467}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bbdcb05-ba0f-4395-b1cd-ff05b17c624a}, !- Handle
  {5cd8454b-7695-4933-b94c-997267be1467}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {00f58d3f-2ddf-44a1-ab4d-9745ad6672fd}, !- Handle
  Zone - Space 109 FCU Heating Coil Controller, !- Name
  {205ca4f3-6893-4ec4-b882-4f1333786750}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {83dd3235-0786-4150-9791-81a64edd8be0}, !- Handle
  Zone - Space 109 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2dc05356-9168-47c3-9c70-a95fe352f71d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {66fd73cb-7372-4eec-ba94-941ca03bb4b6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {2dc05356-9168-47c3-9c70-a95fe352f71d}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {66fd73cb-7372-4eec-ba94-941ca03bb4b6}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {7c15c6f1-0c41-44fc-93e3-35ef88ba306d}, !- Handle
  Zone - Space 109 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {427a8d84-ca2d-4e2c-a53a-d01a673416a6}, !- Air Inlet Node Name
  {dd765b6b-e25a-4f60-94a2-a54cf23744a0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {83dd3235-0786-4150-9791-81a64edd8be0}, !- Supply Air Fan Name
  {bf9b9a65-327a-433c-9629-56f55334834d}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {205ca4f3-6893-4ec4-b882-4f1333786750}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {6e60028d-0628-4c8e-a978-5ac80ec285aa}, !- Handle
  Zone - Space 109 FCU Inlet Air Node,    !- Name
  {9126b6a6-52c0-47fd-886c-25bf70fd3ed5}, !- Inlet Port
  {427a8d84-ca2d-4e2c-a53a-d01a673416a6}; !- Outlet Port

OS:Connection,
  {9126b6a6-52c0-47fd-886c-25bf70fd3ed5}, !- Handle
  {dbafdf82-25bb-456e-a675-70c029df27a6}, !- Source Object
  2,                                      !- Outlet Port
  {6e60028d-0628-4c8e-a978-5ac80ec285aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {427a8d84-ca2d-4e2c-a53a-d01a673416a6}, !- Handle
  {6e60028d-0628-4c8e-a978-5ac80ec285aa}, !- Source Object
  3,                                      !- Outlet Port
  {7c15c6f1-0c41-44fc-93e3-35ef88ba306d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d160aef9-4eed-4eeb-ba35-a6a810e41a9b}, !- Handle
  Zone - Space 109 FCU Outlet Air Node,   !- Name
  {dd765b6b-e25a-4f60-94a2-a54cf23744a0}, !- Inlet Port
  {76e87281-285c-4581-960c-0b7c08cbb7f6}; !- Outlet Port

OS:Connection,
  {76e87281-285c-4581-960c-0b7c08cbb7f6}, !- Handle
  {d160aef9-4eed-4eeb-ba35-a6a810e41a9b}, !- Source Object
  3,                                      !- Outlet Port
  {e5b893b6-7159-49a1-8dd2-5a0045003c0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd765b6b-e25a-4f60-94a2-a54cf23744a0}, !- Handle
  {7c15c6f1-0c41-44fc-93e3-35ef88ba306d}, !- Source Object
  10,                                     !- Outlet Port
  {d160aef9-4eed-4eeb-ba35-a6a810e41a9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {f0306258-a45b-40a6-a2f7-2b02819ab3b2}, !- Handle
  Zone - Space 116 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {eb126e77-d82d-46d0-80d9-c5bc3afdb82e}, !- Water Inlet Node Name
  {5574de11-c7cf-427d-b7fc-6d685fcad194}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {d8826bb5-6537-4094-b42b-6e04aaab210f}, !- Handle
  Zone - Space 116 FCU Cooling Coil Inlet Water Node, !- Name
  {e73c76ce-7b30-4392-97bf-d7d19f6b5972}, !- Inlet Port
  {eb126e77-d82d-46d0-80d9-c5bc3afdb82e}; !- Outlet Port

OS:Connection,
  {e73c76ce-7b30-4392-97bf-d7d19f6b5972}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  16,                                     !- Outlet Port
  {d8826bb5-6537-4094-b42b-6e04aaab210f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba957842-952a-42dc-adb7-f8d83fe51d9c}, !- Handle
  Zone - Space 116 FCU Cooling Coil Outlet Water Node, !- Name
  {5574de11-c7cf-427d-b7fc-6d685fcad194}, !- Inlet Port
  {78605213-3ca5-4408-947d-93a87e75c182}; !- Outlet Port

OS:Connection,
  {eb126e77-d82d-46d0-80d9-c5bc3afdb82e}, !- Handle
  {d8826bb5-6537-4094-b42b-6e04aaab210f}, !- Source Object
  3,                                      !- Outlet Port
  {f0306258-a45b-40a6-a2f7-2b02819ab3b2}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5574de11-c7cf-427d-b7fc-6d685fcad194}, !- Handle
  {f0306258-a45b-40a6-a2f7-2b02819ab3b2}, !- Source Object
  11,                                     !- Outlet Port
  {ba957842-952a-42dc-adb7-f8d83fe51d9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78605213-3ca5-4408-947d-93a87e75c182}, !- Handle
  {ba957842-952a-42dc-adb7-f8d83fe51d9c}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {5cb2df65-e53b-43e2-8f55-9a7ca4877ba7}, !- Handle
  Zone - Space 116 FCU Cooling Coil Controller, !- Name
  {f0306258-a45b-40a6-a2f7-2b02819ab3b2}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {bdb09fea-be71-4bbf-a58f-3ea7bbcfd4a4}, !- Handle
  Zone - Space 116 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1311e654-6f3d-43fa-a7e3-a38f94219e46}, !- Water Inlet Node Name
  {4c14525a-8fa8-4953-a311-71f208214af2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9b5ff720-d535-4510-86a7-399528603952}, !- Handle
  Zone - Space 116 FCU Heating Coil Inlet Water Node, !- Name
  {0ac410e2-ee68-4a14-b63f-f75ad4cb006c}, !- Inlet Port
  {1311e654-6f3d-43fa-a7e3-a38f94219e46}; !- Outlet Port

OS:Connection,
  {0ac410e2-ee68-4a14-b63f-f75ad4cb006c}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  16,                                     !- Outlet Port
  {9b5ff720-d535-4510-86a7-399528603952}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {082f819c-ddcf-4e20-b5ca-441160615ec0}, !- Handle
  Zone - Space 116 FCU Heating Coil Outlet Water Node, !- Name
  {4c14525a-8fa8-4953-a311-71f208214af2}, !- Inlet Port
  {16d3233a-def5-4f3f-8728-c3b34028d2ee}; !- Outlet Port

OS:Connection,
  {1311e654-6f3d-43fa-a7e3-a38f94219e46}, !- Handle
  {9b5ff720-d535-4510-86a7-399528603952}, !- Source Object
  3,                                      !- Outlet Port
  {bdb09fea-be71-4bbf-a58f-3ea7bbcfd4a4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {4c14525a-8fa8-4953-a311-71f208214af2}, !- Handle
  {bdb09fea-be71-4bbf-a58f-3ea7bbcfd4a4}, !- Source Object
  6,                                      !- Outlet Port
  {082f819c-ddcf-4e20-b5ca-441160615ec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16d3233a-def5-4f3f-8728-c3b34028d2ee}, !- Handle
  {082f819c-ddcf-4e20-b5ca-441160615ec0}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cd30f443-e2fd-4805-824b-fe4cbdf3e85e}, !- Handle
  Zone - Space 116 FCU Heating Coil Controller, !- Name
  {bdb09fea-be71-4bbf-a58f-3ea7bbcfd4a4}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {0866e1c5-efee-4ae4-afab-eec7fe1b7f88}, !- Handle
  Zone - Space 116 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8229fcbe-5d15-435e-bde7-1a811542683a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1341a4cf-ada3-447d-b1f6-be4078db2896}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {8229fcbe-5d15-435e-bde7-1a811542683a}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1341a4cf-ada3-447d-b1f6-be4078db2896}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {732fee6e-3bb4-4e70-8ce6-398e46e21bc3}, !- Handle
  Zone - Space 116 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {c01e8a98-f1f2-4936-8a1f-a786d6d70f47}, !- Air Inlet Node Name
  {7aa025d6-a778-48c9-9cb1-77b317d646a0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {0866e1c5-efee-4ae4-afab-eec7fe1b7f88}, !- Supply Air Fan Name
  {f0306258-a45b-40a6-a2f7-2b02819ab3b2}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {bdb09fea-be71-4bbf-a58f-3ea7bbcfd4a4}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {e56015ec-83c6-4dbe-a332-7d5db8f8ef0a}, !- Handle
  Zone - Space 116 FCU Inlet Air Node,    !- Name
  {71bac971-7f91-4579-b4a0-d905020431f4}, !- Inlet Port
  {c01e8a98-f1f2-4936-8a1f-a786d6d70f47}; !- Outlet Port

OS:Connection,
  {71bac971-7f91-4579-b4a0-d905020431f4}, !- Handle
  {c7c05858-43dc-4f3f-a01a-3dece731d6c8}, !- Source Object
  2,                                      !- Outlet Port
  {e56015ec-83c6-4dbe-a332-7d5db8f8ef0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c01e8a98-f1f2-4936-8a1f-a786d6d70f47}, !- Handle
  {e56015ec-83c6-4dbe-a332-7d5db8f8ef0a}, !- Source Object
  3,                                      !- Outlet Port
  {732fee6e-3bb4-4e70-8ce6-398e46e21bc3}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {67aeed14-a9d5-4099-9389-3c16cdf4fc9b}, !- Handle
  Zone - Space 116 FCU Outlet Air Node,   !- Name
  {7aa025d6-a778-48c9-9cb1-77b317d646a0}, !- Inlet Port
  {09f1c02e-2c29-49a6-a12b-515a6954e998}; !- Outlet Port

OS:Connection,
  {09f1c02e-2c29-49a6-a12b-515a6954e998}, !- Handle
  {67aeed14-a9d5-4099-9389-3c16cdf4fc9b}, !- Source Object
  3,                                      !- Outlet Port
  {6cb7f80b-402d-458e-af16-40fdef7bccf2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7aa025d6-a778-48c9-9cb1-77b317d646a0}, !- Handle
  {732fee6e-3bb4-4e70-8ce6-398e46e21bc3}, !- Source Object
  10,                                     !- Outlet Port
  {67aeed14-a9d5-4099-9389-3c16cdf4fc9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {7ffa6e17-737c-4b57-b52b-24a29681a7c7}, !- Handle
  Zone - Space 110 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {fbf381e8-88f2-401c-b022-37531508fa5d}, !- Water Inlet Node Name
  {4a1af7e7-99a7-496d-88fb-9c00003187e0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {f71ba8fd-974c-4411-9108-20bd78179dd6}, !- Handle
  Zone - Space 110 FCU Cooling Coil Inlet Water Node, !- Name
  {7e1ea921-fde9-4c4c-841a-a95d11d55ca7}, !- Inlet Port
  {fbf381e8-88f2-401c-b022-37531508fa5d}; !- Outlet Port

OS:Connection,
  {7e1ea921-fde9-4c4c-841a-a95d11d55ca7}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  17,                                     !- Outlet Port
  {f71ba8fd-974c-4411-9108-20bd78179dd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc70f69d-1a83-4dcd-a5a6-273c53861359}, !- Handle
  Zone - Space 110 FCU Cooling Coil Outlet Water Node, !- Name
  {4a1af7e7-99a7-496d-88fb-9c00003187e0}, !- Inlet Port
  {561cefec-6246-4edd-ac89-027cd526c277}; !- Outlet Port

OS:Connection,
  {fbf381e8-88f2-401c-b022-37531508fa5d}, !- Handle
  {f71ba8fd-974c-4411-9108-20bd78179dd6}, !- Source Object
  3,                                      !- Outlet Port
  {7ffa6e17-737c-4b57-b52b-24a29681a7c7}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {4a1af7e7-99a7-496d-88fb-9c00003187e0}, !- Handle
  {7ffa6e17-737c-4b57-b52b-24a29681a7c7}, !- Source Object
  11,                                     !- Outlet Port
  {bc70f69d-1a83-4dcd-a5a6-273c53861359}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {561cefec-6246-4edd-ac89-027cd526c277}, !- Handle
  {bc70f69d-1a83-4dcd-a5a6-273c53861359}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ec2124c3-c949-4988-82ad-63796756965e}, !- Handle
  Zone - Space 110 FCU Cooling Coil Controller, !- Name
  {7ffa6e17-737c-4b57-b52b-24a29681a7c7}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {618a97b8-c527-4e28-a084-a6a2707e9a7d}, !- Handle
  Zone - Space 110 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {07393848-2934-4e24-8ec0-9c66f7840ac2}, !- Water Inlet Node Name
  {09f0297e-97ac-4d4d-87fe-c1029a704163}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3b79f03a-b1da-4160-8f10-0f546ce03629}, !- Handle
  Zone - Space 110 FCU Heating Coil Inlet Water Node, !- Name
  {66a1b2de-519d-4577-be2b-521a2818b97f}, !- Inlet Port
  {07393848-2934-4e24-8ec0-9c66f7840ac2}; !- Outlet Port

OS:Connection,
  {66a1b2de-519d-4577-be2b-521a2818b97f}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  17,                                     !- Outlet Port
  {3b79f03a-b1da-4160-8f10-0f546ce03629}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68cd7bf1-5d89-4568-9311-0f0d14beeb6d}, !- Handle
  Zone - Space 110 FCU Heating Coil Outlet Water Node, !- Name
  {09f0297e-97ac-4d4d-87fe-c1029a704163}, !- Inlet Port
  {a7dd81d6-461f-4e26-b76b-2383da4935ff}; !- Outlet Port

OS:Connection,
  {07393848-2934-4e24-8ec0-9c66f7840ac2}, !- Handle
  {3b79f03a-b1da-4160-8f10-0f546ce03629}, !- Source Object
  3,                                      !- Outlet Port
  {618a97b8-c527-4e28-a084-a6a2707e9a7d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {09f0297e-97ac-4d4d-87fe-c1029a704163}, !- Handle
  {618a97b8-c527-4e28-a084-a6a2707e9a7d}, !- Source Object
  6,                                      !- Outlet Port
  {68cd7bf1-5d89-4568-9311-0f0d14beeb6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7dd81d6-461f-4e26-b76b-2383da4935ff}, !- Handle
  {68cd7bf1-5d89-4568-9311-0f0d14beeb6d}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1a01b275-3e11-4706-ab39-06ea66c0eef9}, !- Handle
  Zone - Space 110 FCU Heating Coil Controller, !- Name
  {618a97b8-c527-4e28-a084-a6a2707e9a7d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {00ab16a6-702e-4dff-b4eb-eaa1e80c3ba8}, !- Handle
  Zone - Space 110 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {50c1c90c-ab02-4fc9-b58b-82e3646ae201}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d6219ec8-5dba-4693-88a2-a156e0be63f5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {50c1c90c-ab02-4fc9-b58b-82e3646ae201}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d6219ec8-5dba-4693-88a2-a156e0be63f5}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {c6736eac-6a4b-43de-b288-56c921834c95}, !- Handle
  Zone - Space 110 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {654fd120-b5b0-4023-9448-6ba288821b16}, !- Air Inlet Node Name
  {86c4a0d8-72fc-4054-8890-3cdb2c9d44af}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {00ab16a6-702e-4dff-b4eb-eaa1e80c3ba8}, !- Supply Air Fan Name
  {7ffa6e17-737c-4b57-b52b-24a29681a7c7}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {618a97b8-c527-4e28-a084-a6a2707e9a7d}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {a1cff425-b55d-43bb-8de3-a84ed981f75d}, !- Handle
  Zone - Space 110 FCU Inlet Air Node,    !- Name
  {88006897-477c-4748-81f1-25c75845630b}, !- Inlet Port
  {654fd120-b5b0-4023-9448-6ba288821b16}; !- Outlet Port

OS:Connection,
  {88006897-477c-4748-81f1-25c75845630b}, !- Handle
  {a37b422e-01da-4cbf-bc78-67dfcb674824}, !- Source Object
  2,                                      !- Outlet Port
  {a1cff425-b55d-43bb-8de3-a84ed981f75d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {654fd120-b5b0-4023-9448-6ba288821b16}, !- Handle
  {a1cff425-b55d-43bb-8de3-a84ed981f75d}, !- Source Object
  3,                                      !- Outlet Port
  {c6736eac-6a4b-43de-b288-56c921834c95}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {1cfd0743-c46c-4ced-992b-0ce1af98e435}, !- Handle
  Zone - Space 110 FCU Outlet Air Node,   !- Name
  {86c4a0d8-72fc-4054-8890-3cdb2c9d44af}, !- Inlet Port
  {ce27f7a9-bb98-43b6-8035-7eb705d33612}; !- Outlet Port

OS:Connection,
  {ce27f7a9-bb98-43b6-8035-7eb705d33612}, !- Handle
  {1cfd0743-c46c-4ced-992b-0ce1af98e435}, !- Source Object
  3,                                      !- Outlet Port
  {18c682fa-fa36-4ba1-a9cd-4ce7178ca0b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86c4a0d8-72fc-4054-8890-3cdb2c9d44af}, !- Handle
  {c6736eac-6a4b-43de-b288-56c921834c95}, !- Source Object
  10,                                     !- Outlet Port
  {1cfd0743-c46c-4ced-992b-0ce1af98e435}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {e00bed88-45c5-49b8-9d07-8e41ab232b90}, !- Handle
  Zone - Space 111 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {2f8dffc7-af2b-4975-940b-9d51d2694c0e}, !- Water Inlet Node Name
  {b25233c5-4c25-489a-9397-523e2d913e95}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {a66dca9a-3a8b-45e1-9fd9-85aafbeba8f9}, !- Handle
  Zone - Space 111 FCU Cooling Coil Inlet Water Node, !- Name
  {f01672aa-457e-46d4-a8b6-20ba66ed5a5a}, !- Inlet Port
  {2f8dffc7-af2b-4975-940b-9d51d2694c0e}; !- Outlet Port

OS:Connection,
  {f01672aa-457e-46d4-a8b6-20ba66ed5a5a}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  18,                                     !- Outlet Port
  {a66dca9a-3a8b-45e1-9fd9-85aafbeba8f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {547795ee-3ddc-4af6-9eb6-e2e7b1765df4}, !- Handle
  Zone - Space 111 FCU Cooling Coil Outlet Water Node, !- Name
  {b25233c5-4c25-489a-9397-523e2d913e95}, !- Inlet Port
  {7e52e88b-e249-4d45-8154-59c14cd68004}; !- Outlet Port

OS:Connection,
  {2f8dffc7-af2b-4975-940b-9d51d2694c0e}, !- Handle
  {a66dca9a-3a8b-45e1-9fd9-85aafbeba8f9}, !- Source Object
  3,                                      !- Outlet Port
  {e00bed88-45c5-49b8-9d07-8e41ab232b90}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b25233c5-4c25-489a-9397-523e2d913e95}, !- Handle
  {e00bed88-45c5-49b8-9d07-8e41ab232b90}, !- Source Object
  11,                                     !- Outlet Port
  {547795ee-3ddc-4af6-9eb6-e2e7b1765df4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e52e88b-e249-4d45-8154-59c14cd68004}, !- Handle
  {547795ee-3ddc-4af6-9eb6-e2e7b1765df4}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {34158e63-5410-43e5-be6f-1972f4d8541b}, !- Handle
  Zone - Space 111 FCU Cooling Coil Controller, !- Name
  {e00bed88-45c5-49b8-9d07-8e41ab232b90}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {cdaf0081-a37b-4783-a21f-ab1f9ff1c418}, !- Handle
  Zone - Space 111 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {80bc9f10-22d2-4c44-91dd-f83d859e3b74}, !- Water Inlet Node Name
  {bc31d439-3047-43bb-956b-3c67f595fadf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b87b13d3-470f-4d4b-83dc-c88e5d0c08e0}, !- Handle
  Zone - Space 111 FCU Heating Coil Inlet Water Node, !- Name
  {0f11cdc6-aa9d-4ec2-b8ae-b51614153161}, !- Inlet Port
  {80bc9f10-22d2-4c44-91dd-f83d859e3b74}; !- Outlet Port

OS:Connection,
  {0f11cdc6-aa9d-4ec2-b8ae-b51614153161}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  18,                                     !- Outlet Port
  {b87b13d3-470f-4d4b-83dc-c88e5d0c08e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7858c792-bf2d-43ca-8009-549da6e6b0dc}, !- Handle
  Zone - Space 111 FCU Heating Coil Outlet Water Node, !- Name
  {bc31d439-3047-43bb-956b-3c67f595fadf}, !- Inlet Port
  {671dd925-f413-4779-b964-b60455063065}; !- Outlet Port

OS:Connection,
  {80bc9f10-22d2-4c44-91dd-f83d859e3b74}, !- Handle
  {b87b13d3-470f-4d4b-83dc-c88e5d0c08e0}, !- Source Object
  3,                                      !- Outlet Port
  {cdaf0081-a37b-4783-a21f-ab1f9ff1c418}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bc31d439-3047-43bb-956b-3c67f595fadf}, !- Handle
  {cdaf0081-a37b-4783-a21f-ab1f9ff1c418}, !- Source Object
  6,                                      !- Outlet Port
  {7858c792-bf2d-43ca-8009-549da6e6b0dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {671dd925-f413-4779-b964-b60455063065}, !- Handle
  {7858c792-bf2d-43ca-8009-549da6e6b0dc}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1fa29850-0cb4-4cfd-85e4-9004c88d5439}, !- Handle
  Zone - Space 111 FCU Heating Coil Controller, !- Name
  {cdaf0081-a37b-4783-a21f-ab1f9ff1c418}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {4b41a57c-50d4-4c63-b081-511e9f1791e6}, !- Handle
  Zone - Space 111 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9365ccb5-3ac0-4792-b927-421f44ab3266}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {44f9030a-cf9b-46d1-af9f-3e25e7c69ebd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {9365ccb5-3ac0-4792-b927-421f44ab3266}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {44f9030a-cf9b-46d1-af9f-3e25e7c69ebd}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {76e99dc8-6148-4e02-a1a7-55f094759715}, !- Handle
  Zone - Space 111 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {ef43b664-a3d0-4c5f-9946-4efc568c73a5}, !- Air Inlet Node Name
  {072c8315-e7a9-44ba-af96-98c28e59b156}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {4b41a57c-50d4-4c63-b081-511e9f1791e6}, !- Supply Air Fan Name
  {e00bed88-45c5-49b8-9d07-8e41ab232b90}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {cdaf0081-a37b-4783-a21f-ab1f9ff1c418}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {7fe9686c-fe15-4e7e-bdad-2b7b77672d52}, !- Handle
  Zone - Space 111 FCU Inlet Air Node,    !- Name
  {85981bd1-14ea-416a-9fa6-f8025b6a4917}, !- Inlet Port
  {ef43b664-a3d0-4c5f-9946-4efc568c73a5}; !- Outlet Port

OS:Connection,
  {85981bd1-14ea-416a-9fa6-f8025b6a4917}, !- Handle
  {286acfe1-2d47-400e-b3b8-c3487ccbaee5}, !- Source Object
  2,                                      !- Outlet Port
  {7fe9686c-fe15-4e7e-bdad-2b7b77672d52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef43b664-a3d0-4c5f-9946-4efc568c73a5}, !- Handle
  {7fe9686c-fe15-4e7e-bdad-2b7b77672d52}, !- Source Object
  3,                                      !- Outlet Port
  {76e99dc8-6148-4e02-a1a7-55f094759715}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {3b94c5dd-ce14-48e7-9b65-14a95d040b82}, !- Handle
  Zone - Space 111 FCU Outlet Air Node,   !- Name
  {072c8315-e7a9-44ba-af96-98c28e59b156}, !- Inlet Port
  {f81e8b6b-154e-424d-a672-29e2bba50798}; !- Outlet Port

OS:Connection,
  {f81e8b6b-154e-424d-a672-29e2bba50798}, !- Handle
  {3b94c5dd-ce14-48e7-9b65-14a95d040b82}, !- Source Object
  3,                                      !- Outlet Port
  {d5f90408-1f3c-46e1-8507-4355f36fb949}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {072c8315-e7a9-44ba-af96-98c28e59b156}, !- Handle
  {76e99dc8-6148-4e02-a1a7-55f094759715}, !- Source Object
  10,                                     !- Outlet Port
  {3b94c5dd-ce14-48e7-9b65-14a95d040b82}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {3d954ea6-558f-4594-abc6-75b002504f69}, !- Handle
  Zone - Space 112 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {3d16fb80-4a40-41fb-a46c-fc5ffa0d7d1c}, !- Water Inlet Node Name
  {fe4cf29e-03ab-41b2-bbb2-e203eabf0aa2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {51758b03-d0f3-4cd0-86fb-b27cf87f39ec}, !- Handle
  Zone - Space 112 FCU Cooling Coil Inlet Water Node, !- Name
  {c98e19de-7dca-4de2-b6b1-b96f6fcb3482}, !- Inlet Port
  {3d16fb80-4a40-41fb-a46c-fc5ffa0d7d1c}; !- Outlet Port

OS:Connection,
  {c98e19de-7dca-4de2-b6b1-b96f6fcb3482}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  19,                                     !- Outlet Port
  {51758b03-d0f3-4cd0-86fb-b27cf87f39ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3cf3d476-8048-4d44-acae-116693fac32d}, !- Handle
  Zone - Space 112 FCU Cooling Coil Outlet Water Node, !- Name
  {fe4cf29e-03ab-41b2-bbb2-e203eabf0aa2}, !- Inlet Port
  {9090c826-6a04-4fce-819a-dbc3c82642ef}; !- Outlet Port

OS:Connection,
  {3d16fb80-4a40-41fb-a46c-fc5ffa0d7d1c}, !- Handle
  {51758b03-d0f3-4cd0-86fb-b27cf87f39ec}, !- Source Object
  3,                                      !- Outlet Port
  {3d954ea6-558f-4594-abc6-75b002504f69}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {fe4cf29e-03ab-41b2-bbb2-e203eabf0aa2}, !- Handle
  {3d954ea6-558f-4594-abc6-75b002504f69}, !- Source Object
  11,                                     !- Outlet Port
  {3cf3d476-8048-4d44-acae-116693fac32d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9090c826-6a04-4fce-819a-dbc3c82642ef}, !- Handle
  {3cf3d476-8048-4d44-acae-116693fac32d}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9dc91fdb-adf5-4343-90df-d742a62222fd}, !- Handle
  Zone - Space 112 FCU Cooling Coil Controller, !- Name
  {3d954ea6-558f-4594-abc6-75b002504f69}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {4240e1a7-c641-480a-860b-91703bd00459}, !- Handle
  Zone - Space 112 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {273a7429-3d3b-4a1f-b6b2-e08d3b8a0ffe}, !- Water Inlet Node Name
  {12d71e5d-b475-400d-806e-44f7a43de735}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {14c84998-8ad6-4826-b32c-d207b1f7bcf5}, !- Handle
  Zone - Space 112 FCU Heating Coil Inlet Water Node, !- Name
  {c0a7929d-d444-4422-8d31-8d678750c7b1}, !- Inlet Port
  {273a7429-3d3b-4a1f-b6b2-e08d3b8a0ffe}; !- Outlet Port

OS:Connection,
  {c0a7929d-d444-4422-8d31-8d678750c7b1}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  19,                                     !- Outlet Port
  {14c84998-8ad6-4826-b32c-d207b1f7bcf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb258b09-811d-425f-9d0c-b1dffb232bdf}, !- Handle
  Zone - Space 112 FCU Heating Coil Outlet Water Node, !- Name
  {12d71e5d-b475-400d-806e-44f7a43de735}, !- Inlet Port
  {eb01fc67-5710-4537-8062-387b1fa2412d}; !- Outlet Port

OS:Connection,
  {273a7429-3d3b-4a1f-b6b2-e08d3b8a0ffe}, !- Handle
  {14c84998-8ad6-4826-b32c-d207b1f7bcf5}, !- Source Object
  3,                                      !- Outlet Port
  {4240e1a7-c641-480a-860b-91703bd00459}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {12d71e5d-b475-400d-806e-44f7a43de735}, !- Handle
  {4240e1a7-c641-480a-860b-91703bd00459}, !- Source Object
  6,                                      !- Outlet Port
  {cb258b09-811d-425f-9d0c-b1dffb232bdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb01fc67-5710-4537-8062-387b1fa2412d}, !- Handle
  {cb258b09-811d-425f-9d0c-b1dffb232bdf}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {59876272-0613-40f6-8ec7-5fc0109c3548}, !- Handle
  Zone - Space 112 FCU Heating Coil Controller, !- Name
  {4240e1a7-c641-480a-860b-91703bd00459}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {aa5e6a3c-de16-463d-96fd-03df4d07e2a8}, !- Handle
  Zone - Space 112 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b7be21d8-89a8-497b-8e0e-cf3ea1fe7673}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d07629d4-6dd7-46be-80f4-530450d44045}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {b7be21d8-89a8-497b-8e0e-cf3ea1fe7673}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d07629d4-6dd7-46be-80f4-530450d44045}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {50d53485-f10e-48e4-8ab3-86a1b1a299c0}, !- Handle
  Zone - Space 112 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {4a4cbc18-4c91-4e26-9a0f-af2a855ede56}, !- Air Inlet Node Name
  {5d2829a5-72ed-45e1-b88d-906a6d51b595}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {aa5e6a3c-de16-463d-96fd-03df4d07e2a8}, !- Supply Air Fan Name
  {3d954ea6-558f-4594-abc6-75b002504f69}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {4240e1a7-c641-480a-860b-91703bd00459}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {b3e169b7-6df0-4aec-a533-5b423cb47def}, !- Handle
  Zone - Space 112 FCU Inlet Air Node,    !- Name
  {d2f7b0f5-caaa-4496-b993-edd7f0dbe00b}, !- Inlet Port
  {4a4cbc18-4c91-4e26-9a0f-af2a855ede56}; !- Outlet Port

OS:Connection,
  {d2f7b0f5-caaa-4496-b993-edd7f0dbe00b}, !- Handle
  {7710fcb2-a67d-416b-89be-ca3dbe296d61}, !- Source Object
  2,                                      !- Outlet Port
  {b3e169b7-6df0-4aec-a533-5b423cb47def}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a4cbc18-4c91-4e26-9a0f-af2a855ede56}, !- Handle
  {b3e169b7-6df0-4aec-a533-5b423cb47def}, !- Source Object
  3,                                      !- Outlet Port
  {50d53485-f10e-48e4-8ab3-86a1b1a299c0}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a3218e4d-4fdd-428e-bf1d-dd4eb7ee3390}, !- Handle
  Zone - Space 112 FCU Outlet Air Node,   !- Name
  {5d2829a5-72ed-45e1-b88d-906a6d51b595}, !- Inlet Port
  {da78125b-52a6-4f53-92d7-cc09e13ff88e}; !- Outlet Port

OS:Connection,
  {da78125b-52a6-4f53-92d7-cc09e13ff88e}, !- Handle
  {a3218e4d-4fdd-428e-bf1d-dd4eb7ee3390}, !- Source Object
  3,                                      !- Outlet Port
  {29c1a0b9-caa6-46c6-8ab4-770f101def6a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d2829a5-72ed-45e1-b88d-906a6d51b595}, !- Handle
  {50d53485-f10e-48e4-8ab3-86a1b1a299c0}, !- Source Object
  10,                                     !- Outlet Port
  {a3218e4d-4fdd-428e-bf1d-dd4eb7ee3390}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {45dd07ef-8f1b-444e-8efc-fee36c86f245}, !- Handle
  Zone - Space 114 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1d8c3d59-f5bc-45c8-b3d5-33dd4cf3f1b3}, !- Water Inlet Node Name
  {24c22935-9c76-4cda-b8bb-8b4e7fbea157}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {37237449-9671-43f9-9779-577e380b7c3f}, !- Handle
  Zone - Space 114 FCU Cooling Coil Inlet Water Node, !- Name
  {1abb29eb-9988-4484-8cee-3022b9a4cc56}, !- Inlet Port
  {1d8c3d59-f5bc-45c8-b3d5-33dd4cf3f1b3}; !- Outlet Port

OS:Connection,
  {1abb29eb-9988-4484-8cee-3022b9a4cc56}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  20,                                     !- Outlet Port
  {37237449-9671-43f9-9779-577e380b7c3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {acb72d8f-8a35-4142-adb2-f211d45c6b41}, !- Handle
  Zone - Space 114 FCU Cooling Coil Outlet Water Node, !- Name
  {24c22935-9c76-4cda-b8bb-8b4e7fbea157}, !- Inlet Port
  {8bf24abf-ccbc-4a73-8e6d-b3e08dc30c68}; !- Outlet Port

OS:Connection,
  {1d8c3d59-f5bc-45c8-b3d5-33dd4cf3f1b3}, !- Handle
  {37237449-9671-43f9-9779-577e380b7c3f}, !- Source Object
  3,                                      !- Outlet Port
  {45dd07ef-8f1b-444e-8efc-fee36c86f245}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {24c22935-9c76-4cda-b8bb-8b4e7fbea157}, !- Handle
  {45dd07ef-8f1b-444e-8efc-fee36c86f245}, !- Source Object
  11,                                     !- Outlet Port
  {acb72d8f-8a35-4142-adb2-f211d45c6b41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bf24abf-ccbc-4a73-8e6d-b3e08dc30c68}, !- Handle
  {acb72d8f-8a35-4142-adb2-f211d45c6b41}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1341eb71-8c1a-4677-b5bb-578ea3413035}, !- Handle
  Zone - Space 114 FCU Cooling Coil Controller, !- Name
  {45dd07ef-8f1b-444e-8efc-fee36c86f245}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {9f6e6cf9-39a5-47ed-8400-06b1807a936e}, !- Handle
  Zone - Space 114 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9ce81b9f-ac1e-45a6-aa4d-d38b266c8c5f}, !- Water Inlet Node Name
  {617b6697-ffd7-4783-b491-8beb4ad16118}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a768cc67-5014-4e19-802a-908e242fc1d5}, !- Handle
  Zone - Space 114 FCU Heating Coil Inlet Water Node, !- Name
  {8bc4e8be-dad7-4f5e-a4e7-6cb2f1f44c7e}, !- Inlet Port
  {9ce81b9f-ac1e-45a6-aa4d-d38b266c8c5f}; !- Outlet Port

OS:Connection,
  {8bc4e8be-dad7-4f5e-a4e7-6cb2f1f44c7e}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  20,                                     !- Outlet Port
  {a768cc67-5014-4e19-802a-908e242fc1d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1032c54f-9e08-4c48-91ca-f207308f5d8b}, !- Handle
  Zone - Space 114 FCU Heating Coil Outlet Water Node, !- Name
  {617b6697-ffd7-4783-b491-8beb4ad16118}, !- Inlet Port
  {3e17e76b-2702-4fb7-a73d-345525543893}; !- Outlet Port

OS:Connection,
  {9ce81b9f-ac1e-45a6-aa4d-d38b266c8c5f}, !- Handle
  {a768cc67-5014-4e19-802a-908e242fc1d5}, !- Source Object
  3,                                      !- Outlet Port
  {9f6e6cf9-39a5-47ed-8400-06b1807a936e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {617b6697-ffd7-4783-b491-8beb4ad16118}, !- Handle
  {9f6e6cf9-39a5-47ed-8400-06b1807a936e}, !- Source Object
  6,                                      !- Outlet Port
  {1032c54f-9e08-4c48-91ca-f207308f5d8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e17e76b-2702-4fb7-a73d-345525543893}, !- Handle
  {1032c54f-9e08-4c48-91ca-f207308f5d8b}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fb67b39e-773a-4363-974d-e64264b4fb7f}, !- Handle
  Zone - Space 114 FCU Heating Coil Controller, !- Name
  {9f6e6cf9-39a5-47ed-8400-06b1807a936e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {d8266bf4-94fc-4daf-a4c2-516d86c7273b}, !- Handle
  Zone - Space 114 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {02054c2d-433c-408e-b5a8-d34be7be32b3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7d8949e9-0964-4585-9ed9-ba76408cb85f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {02054c2d-433c-408e-b5a8-d34be7be32b3}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7d8949e9-0964-4585-9ed9-ba76408cb85f}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {8c56c752-245d-4ff2-adb5-0e428958342c}, !- Handle
  Zone - Space 114 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {a6f99eb6-a397-4e14-be00-a17db57184b8}, !- Air Inlet Node Name
  {0c377c19-3543-4e3d-abbe-b32b4ba661e6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {d8266bf4-94fc-4daf-a4c2-516d86c7273b}, !- Supply Air Fan Name
  {45dd07ef-8f1b-444e-8efc-fee36c86f245}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {9f6e6cf9-39a5-47ed-8400-06b1807a936e}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {a2c17724-da84-4655-93ac-3cc46ee00fda}, !- Handle
  Zone - Space 114 FCU Inlet Air Node,    !- Name
  {18953110-0fc3-47e4-97d4-439949e52f5f}, !- Inlet Port
  {a6f99eb6-a397-4e14-be00-a17db57184b8}; !- Outlet Port

OS:Connection,
  {18953110-0fc3-47e4-97d4-439949e52f5f}, !- Handle
  {35cef92d-5cae-4325-8d08-a558d0c46d5c}, !- Source Object
  2,                                      !- Outlet Port
  {a2c17724-da84-4655-93ac-3cc46ee00fda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6f99eb6-a397-4e14-be00-a17db57184b8}, !- Handle
  {a2c17724-da84-4655-93ac-3cc46ee00fda}, !- Source Object
  3,                                      !- Outlet Port
  {8c56c752-245d-4ff2-adb5-0e428958342c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {755236a1-6f09-4bdb-88f6-153779898471}, !- Handle
  Zone - Space 114 FCU Outlet Air Node,   !- Name
  {0c377c19-3543-4e3d-abbe-b32b4ba661e6}, !- Inlet Port
  {71247f5e-6a01-465d-92d1-249c63b60cae}; !- Outlet Port

OS:Connection,
  {71247f5e-6a01-465d-92d1-249c63b60cae}, !- Handle
  {755236a1-6f09-4bdb-88f6-153779898471}, !- Source Object
  3,                                      !- Outlet Port
  {46a0a179-8b88-4a0b-bd4e-ef55ed6f6353}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c377c19-3543-4e3d-abbe-b32b4ba661e6}, !- Handle
  {8c56c752-245d-4ff2-adb5-0e428958342c}, !- Source Object
  10,                                     !- Outlet Port
  {755236a1-6f09-4bdb-88f6-153779898471}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {f801c057-791c-484b-a330-855390ebbe85}, !- Handle
  Zone - Space 115 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {824afb20-72eb-4c5b-a446-cfba4371b5d8}, !- Water Inlet Node Name
  {6d80f49c-f872-4893-b147-78cc3c3dee96}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {9c9faaba-d2f2-41ae-9d5b-0edd4940d897}, !- Handle
  Zone - Space 115 FCU Cooling Coil Inlet Water Node, !- Name
  {1a51f4ad-99eb-4f49-8eef-7c85bb62407c}, !- Inlet Port
  {824afb20-72eb-4c5b-a446-cfba4371b5d8}; !- Outlet Port

OS:Connection,
  {1a51f4ad-99eb-4f49-8eef-7c85bb62407c}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  21,                                     !- Outlet Port
  {9c9faaba-d2f2-41ae-9d5b-0edd4940d897}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4be089dd-2864-4264-ac45-ed741e36e1ae}, !- Handle
  Zone - Space 115 FCU Cooling Coil Outlet Water Node, !- Name
  {6d80f49c-f872-4893-b147-78cc3c3dee96}, !- Inlet Port
  {6d42d50e-153a-4635-8733-fe050a44a24e}; !- Outlet Port

OS:Connection,
  {824afb20-72eb-4c5b-a446-cfba4371b5d8}, !- Handle
  {9c9faaba-d2f2-41ae-9d5b-0edd4940d897}, !- Source Object
  3,                                      !- Outlet Port
  {f801c057-791c-484b-a330-855390ebbe85}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6d80f49c-f872-4893-b147-78cc3c3dee96}, !- Handle
  {f801c057-791c-484b-a330-855390ebbe85}, !- Source Object
  11,                                     !- Outlet Port
  {4be089dd-2864-4264-ac45-ed741e36e1ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d42d50e-153a-4635-8733-fe050a44a24e}, !- Handle
  {4be089dd-2864-4264-ac45-ed741e36e1ae}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6145970e-6e96-4f3f-b9cf-5211b36cb82f}, !- Handle
  Zone - Space 115 FCU Cooling Coil Controller, !- Name
  {f801c057-791c-484b-a330-855390ebbe85}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {cb01caa0-e9e4-4e40-b91a-b0cf239f8377}, !- Handle
  Zone - Space 115 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f8a4dd71-6cf7-49cf-b764-c3ef32143a22}, !- Water Inlet Node Name
  {593c2106-8b15-475c-b5f5-e7d8954d8912}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {4b295c9d-9d3a-4013-99d8-fbb53fe22415}, !- Handle
  Zone - Space 115 FCU Heating Coil Inlet Water Node, !- Name
  {a6011050-33fd-4603-946b-461bc4136aaa}, !- Inlet Port
  {f8a4dd71-6cf7-49cf-b764-c3ef32143a22}; !- Outlet Port

OS:Connection,
  {a6011050-33fd-4603-946b-461bc4136aaa}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  21,                                     !- Outlet Port
  {4b295c9d-9d3a-4013-99d8-fbb53fe22415}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3bdde4b6-4f19-4255-9506-9f9922aba181}, !- Handle
  Zone - Space 115 FCU Heating Coil Outlet Water Node, !- Name
  {593c2106-8b15-475c-b5f5-e7d8954d8912}, !- Inlet Port
  {a500d532-0db5-410d-aeaf-8f693498458a}; !- Outlet Port

OS:Connection,
  {f8a4dd71-6cf7-49cf-b764-c3ef32143a22}, !- Handle
  {4b295c9d-9d3a-4013-99d8-fbb53fe22415}, !- Source Object
  3,                                      !- Outlet Port
  {cb01caa0-e9e4-4e40-b91a-b0cf239f8377}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {593c2106-8b15-475c-b5f5-e7d8954d8912}, !- Handle
  {cb01caa0-e9e4-4e40-b91a-b0cf239f8377}, !- Source Object
  6,                                      !- Outlet Port
  {3bdde4b6-4f19-4255-9506-9f9922aba181}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a500d532-0db5-410d-aeaf-8f693498458a}, !- Handle
  {3bdde4b6-4f19-4255-9506-9f9922aba181}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cf212c76-1fb6-4620-87ca-0691c254eea6}, !- Handle
  Zone - Space 115 FCU Heating Coil Controller, !- Name
  {cb01caa0-e9e4-4e40-b91a-b0cf239f8377}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {6ad4c514-2d9b-4e21-adcb-8e70c2abf891}, !- Handle
  Zone - Space 115 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1b8e69f5-976c-43c4-b200-00a790e2032b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {670913af-8ef9-4bd7-8dff-23285fc8532e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {1b8e69f5-976c-43c4-b200-00a790e2032b}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {670913af-8ef9-4bd7-8dff-23285fc8532e}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {e43f8e36-b499-4038-8678-901d26afd995}, !- Handle
  Zone - Space 115 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {83809a31-da9e-4278-b385-6537987ced84}, !- Air Inlet Node Name
  {e486188a-fb46-40e2-abcf-1aeea5ab9433}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {6ad4c514-2d9b-4e21-adcb-8e70c2abf891}, !- Supply Air Fan Name
  {f801c057-791c-484b-a330-855390ebbe85}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {cb01caa0-e9e4-4e40-b91a-b0cf239f8377}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {f8348c77-a5c7-4c81-90d5-ba1f5cc809d3}, !- Handle
  Zone - Space 115 FCU Inlet Air Node,    !- Name
  {1c2a1d72-73e9-4a46-b3b0-236cabd5588f}, !- Inlet Port
  {83809a31-da9e-4278-b385-6537987ced84}; !- Outlet Port

OS:Connection,
  {1c2a1d72-73e9-4a46-b3b0-236cabd5588f}, !- Handle
  {b5c170ea-dad3-4ca0-b45c-7ec638ccc73e}, !- Source Object
  2,                                      !- Outlet Port
  {f8348c77-a5c7-4c81-90d5-ba1f5cc809d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83809a31-da9e-4278-b385-6537987ced84}, !- Handle
  {f8348c77-a5c7-4c81-90d5-ba1f5cc809d3}, !- Source Object
  3,                                      !- Outlet Port
  {e43f8e36-b499-4038-8678-901d26afd995}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {13f588df-e38d-4d6f-85b7-a27460cb453a}, !- Handle
  Zone - Space 115 FCU Outlet Air Node,   !- Name
  {e486188a-fb46-40e2-abcf-1aeea5ab9433}, !- Inlet Port
  {07c11e12-bc7c-4baf-b045-776e766c9c46}; !- Outlet Port

OS:Connection,
  {07c11e12-bc7c-4baf-b045-776e766c9c46}, !- Handle
  {13f588df-e38d-4d6f-85b7-a27460cb453a}, !- Source Object
  3,                                      !- Outlet Port
  {89e6e29c-4ba1-4053-8b43-53627207b871}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e486188a-fb46-40e2-abcf-1aeea5ab9433}, !- Handle
  {e43f8e36-b499-4038-8678-901d26afd995}, !- Source Object
  10,                                     !- Outlet Port
  {13f588df-e38d-4d6f-85b7-a27460cb453a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {e9cbae14-7e33-4581-98fe-0f8fe55525ec}, !- Handle
  Zone - Space 117 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {4736834c-7364-4633-911c-fb1d15946fe7}, !- Water Inlet Node Name
  {853a91e7-d5ef-4c89-b77f-7c22284d5b43}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {78137df6-f97b-4551-b2d5-6021a719a79b}, !- Handle
  Zone - Space 117 FCU Cooling Coil Inlet Water Node, !- Name
  {72d659b1-d852-49b3-9fc1-8f8b035f886d}, !- Inlet Port
  {4736834c-7364-4633-911c-fb1d15946fe7}; !- Outlet Port

OS:Connection,
  {72d659b1-d852-49b3-9fc1-8f8b035f886d}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  22,                                     !- Outlet Port
  {78137df6-f97b-4551-b2d5-6021a719a79b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7a50431-2b80-4f7d-b8c1-b6724e0b1e3f}, !- Handle
  Zone - Space 117 FCU Cooling Coil Outlet Water Node, !- Name
  {853a91e7-d5ef-4c89-b77f-7c22284d5b43}, !- Inlet Port
  {f33f1a88-61be-432d-ab62-a804b540fd2f}; !- Outlet Port

OS:Connection,
  {4736834c-7364-4633-911c-fb1d15946fe7}, !- Handle
  {78137df6-f97b-4551-b2d5-6021a719a79b}, !- Source Object
  3,                                      !- Outlet Port
  {e9cbae14-7e33-4581-98fe-0f8fe55525ec}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {853a91e7-d5ef-4c89-b77f-7c22284d5b43}, !- Handle
  {e9cbae14-7e33-4581-98fe-0f8fe55525ec}, !- Source Object
  11,                                     !- Outlet Port
  {e7a50431-2b80-4f7d-b8c1-b6724e0b1e3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f33f1a88-61be-432d-ab62-a804b540fd2f}, !- Handle
  {e7a50431-2b80-4f7d-b8c1-b6724e0b1e3f}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {cc5bc693-842d-4e74-b0d9-d65938e2d457}, !- Handle
  Zone - Space 117 FCU Cooling Coil Controller, !- Name
  {e9cbae14-7e33-4581-98fe-0f8fe55525ec}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {9ecdbc99-8290-4496-a1fb-d978e7362dee}, !- Handle
  Zone - Space 117 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {74d1b5ed-5147-49e9-8db8-f1b745b5d778}, !- Water Inlet Node Name
  {28551009-9f2d-4515-bdc2-56098c131811}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {941b2426-1472-413c-a888-1d1e42e75a02}, !- Handle
  Zone - Space 117 FCU Heating Coil Inlet Water Node, !- Name
  {a063c274-c0de-4172-b2be-cf643af2f00a}, !- Inlet Port
  {74d1b5ed-5147-49e9-8db8-f1b745b5d778}; !- Outlet Port

OS:Connection,
  {a063c274-c0de-4172-b2be-cf643af2f00a}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  22,                                     !- Outlet Port
  {941b2426-1472-413c-a888-1d1e42e75a02}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {450849e8-7a08-4515-8386-10bc8c579a2f}, !- Handle
  Zone - Space 117 FCU Heating Coil Outlet Water Node, !- Name
  {28551009-9f2d-4515-bdc2-56098c131811}, !- Inlet Port
  {569dde64-5554-4dc7-8147-48ca8e100bd5}; !- Outlet Port

OS:Connection,
  {74d1b5ed-5147-49e9-8db8-f1b745b5d778}, !- Handle
  {941b2426-1472-413c-a888-1d1e42e75a02}, !- Source Object
  3,                                      !- Outlet Port
  {9ecdbc99-8290-4496-a1fb-d978e7362dee}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {28551009-9f2d-4515-bdc2-56098c131811}, !- Handle
  {9ecdbc99-8290-4496-a1fb-d978e7362dee}, !- Source Object
  6,                                      !- Outlet Port
  {450849e8-7a08-4515-8386-10bc8c579a2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {569dde64-5554-4dc7-8147-48ca8e100bd5}, !- Handle
  {450849e8-7a08-4515-8386-10bc8c579a2f}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {622d192b-a806-4570-bd3c-89f67ab76b6c}, !- Handle
  Zone - Space 117 FCU Heating Coil Controller, !- Name
  {9ecdbc99-8290-4496-a1fb-d978e7362dee}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {eb362510-e45c-4ee6-8ec2-401f2de9768a}, !- Handle
  Zone - Space 117 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5b3675b0-1a7d-43d3-ba0a-2b5a89bc6082}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f755db2f-1612-4631-b24c-a438b966e51d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {5b3675b0-1a7d-43d3-ba0a-2b5a89bc6082}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f755db2f-1612-4631-b24c-a438b966e51d}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {94b293ea-32a6-4f0f-b8e0-0aaf9bca087c}, !- Handle
  Zone - Space 117 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {051ac330-4eed-4094-b726-b62cbd683683}, !- Air Inlet Node Name
  {69a12758-68e3-44d6-8566-2b7266ec8835}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {eb362510-e45c-4ee6-8ec2-401f2de9768a}, !- Supply Air Fan Name
  {e9cbae14-7e33-4581-98fe-0f8fe55525ec}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {9ecdbc99-8290-4496-a1fb-d978e7362dee}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {ad3b3399-7dfc-4b6c-8a66-e1cf39e059b4}, !- Handle
  Zone - Space 117 FCU Inlet Air Node,    !- Name
  {c24f26e0-b2eb-4280-9563-dac6583e8f40}, !- Inlet Port
  {051ac330-4eed-4094-b726-b62cbd683683}; !- Outlet Port

OS:Connection,
  {c24f26e0-b2eb-4280-9563-dac6583e8f40}, !- Handle
  {d3ea8c96-7155-4fec-83b7-7ccd5c58c990}, !- Source Object
  2,                                      !- Outlet Port
  {ad3b3399-7dfc-4b6c-8a66-e1cf39e059b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {051ac330-4eed-4094-b726-b62cbd683683}, !- Handle
  {ad3b3399-7dfc-4b6c-8a66-e1cf39e059b4}, !- Source Object
  3,                                      !- Outlet Port
  {94b293ea-32a6-4f0f-b8e0-0aaf9bca087c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {0bac248d-7c33-484c-9e43-7b8c436337e7}, !- Handle
  Zone - Space 117 FCU Outlet Air Node,   !- Name
  {69a12758-68e3-44d6-8566-2b7266ec8835}, !- Inlet Port
  {291f8bd0-911f-4770-bf1c-29d6da142fb0}; !- Outlet Port

OS:Connection,
  {291f8bd0-911f-4770-bf1c-29d6da142fb0}, !- Handle
  {0bac248d-7c33-484c-9e43-7b8c436337e7}, !- Source Object
  3,                                      !- Outlet Port
  {9c2f794d-d13c-47a1-a657-b9b91f30cabb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {69a12758-68e3-44d6-8566-2b7266ec8835}, !- Handle
  {94b293ea-32a6-4f0f-b8e0-0aaf9bca087c}, !- Source Object
  10,                                     !- Outlet Port
  {0bac248d-7c33-484c-9e43-7b8c436337e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {743b29fe-4fba-4b30-8d5d-70763737e40f}, !- Handle
  Zone - Space 119 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b991263d-ae87-49a7-b90e-edc9258415c9}, !- Water Inlet Node Name
  {9c3ff8ad-fac0-476b-8e99-d87c87bd2c28}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {6a61f273-eccc-4a8f-9231-3dee18357d2c}, !- Handle
  Zone - Space 119 FCU Cooling Coil Inlet Water Node, !- Name
  {0eeb3807-5e40-4957-ac61-9ede0ccbc0df}, !- Inlet Port
  {b991263d-ae87-49a7-b90e-edc9258415c9}; !- Outlet Port

OS:Connection,
  {0eeb3807-5e40-4957-ac61-9ede0ccbc0df}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  23,                                     !- Outlet Port
  {6a61f273-eccc-4a8f-9231-3dee18357d2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fbb31cd2-8a70-47cc-bd05-305cf588c022}, !- Handle
  Zone - Space 119 FCU Cooling Coil Outlet Water Node, !- Name
  {9c3ff8ad-fac0-476b-8e99-d87c87bd2c28}, !- Inlet Port
  {6019bc04-9df7-4726-9873-d6ebf60f3549}; !- Outlet Port

OS:Connection,
  {b991263d-ae87-49a7-b90e-edc9258415c9}, !- Handle
  {6a61f273-eccc-4a8f-9231-3dee18357d2c}, !- Source Object
  3,                                      !- Outlet Port
  {743b29fe-4fba-4b30-8d5d-70763737e40f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9c3ff8ad-fac0-476b-8e99-d87c87bd2c28}, !- Handle
  {743b29fe-4fba-4b30-8d5d-70763737e40f}, !- Source Object
  11,                                     !- Outlet Port
  {fbb31cd2-8a70-47cc-bd05-305cf588c022}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6019bc04-9df7-4726-9873-d6ebf60f3549}, !- Handle
  {fbb31cd2-8a70-47cc-bd05-305cf588c022}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {67de1a11-ace5-4147-be4f-5c31583dc06f}, !- Handle
  Zone - Space 119 FCU Cooling Coil Controller, !- Name
  {743b29fe-4fba-4b30-8d5d-70763737e40f}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {a40823d4-eec5-452b-ab9a-bd9fc0d9e1a9}, !- Handle
  Zone - Space 119 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d28c5516-09d2-4590-9dfd-f1e87f55f246}, !- Water Inlet Node Name
  {d50a3bc8-e982-4105-b78b-3db573479911}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2114d23f-cc48-4efb-8987-ed2288a273b3}, !- Handle
  Zone - Space 119 FCU Heating Coil Inlet Water Node, !- Name
  {e291761f-bbd2-495f-8597-d6a3885967b9}, !- Inlet Port
  {d28c5516-09d2-4590-9dfd-f1e87f55f246}; !- Outlet Port

OS:Connection,
  {e291761f-bbd2-495f-8597-d6a3885967b9}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  23,                                     !- Outlet Port
  {2114d23f-cc48-4efb-8987-ed2288a273b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83c60d51-dc42-4667-b920-95aab7e84276}, !- Handle
  Zone - Space 119 FCU Heating Coil Outlet Water Node, !- Name
  {d50a3bc8-e982-4105-b78b-3db573479911}, !- Inlet Port
  {a2b76534-1050-470e-977d-e1b4a04ade7b}; !- Outlet Port

OS:Connection,
  {d28c5516-09d2-4590-9dfd-f1e87f55f246}, !- Handle
  {2114d23f-cc48-4efb-8987-ed2288a273b3}, !- Source Object
  3,                                      !- Outlet Port
  {a40823d4-eec5-452b-ab9a-bd9fc0d9e1a9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d50a3bc8-e982-4105-b78b-3db573479911}, !- Handle
  {a40823d4-eec5-452b-ab9a-bd9fc0d9e1a9}, !- Source Object
  6,                                      !- Outlet Port
  {83c60d51-dc42-4667-b920-95aab7e84276}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2b76534-1050-470e-977d-e1b4a04ade7b}, !- Handle
  {83c60d51-dc42-4667-b920-95aab7e84276}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fa4d4f4d-677f-4fcf-91be-72894564a8fe}, !- Handle
  Zone - Space 119 FCU Heating Coil Controller, !- Name
  {a40823d4-eec5-452b-ab9a-bd9fc0d9e1a9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {0a721968-94f8-4daf-af2d-16cc338b56b2}, !- Handle
  Zone - Space 119 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {25fcb58f-3938-4263-a3b9-3b2bd7a8dc9e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2550b4b5-12f4-482c-a312-73d81181419f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {25fcb58f-3938-4263-a3b9-3b2bd7a8dc9e}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2550b4b5-12f4-482c-a312-73d81181419f}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {1bf4f3d4-6a41-45ac-b520-8afcb6cd8559}, !- Handle
  Zone - Space 119 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {675d834b-bddf-491a-bc38-009dca7d1721}, !- Air Inlet Node Name
  {8d29edf7-cf3e-4022-b8c2-bbbef49f47ce}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {0a721968-94f8-4daf-af2d-16cc338b56b2}, !- Supply Air Fan Name
  {743b29fe-4fba-4b30-8d5d-70763737e40f}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {a40823d4-eec5-452b-ab9a-bd9fc0d9e1a9}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {6dcf5c80-e31f-447b-bf07-3d383c9f10c4}, !- Handle
  Zone - Space 119 FCU Inlet Air Node,    !- Name
  {7ad3ec2b-0886-450b-8bb5-4ac11da89638}, !- Inlet Port
  {675d834b-bddf-491a-bc38-009dca7d1721}; !- Outlet Port

OS:Connection,
  {7ad3ec2b-0886-450b-8bb5-4ac11da89638}, !- Handle
  {8fdc6a51-9e93-408f-933e-a39f60fcb727}, !- Source Object
  2,                                      !- Outlet Port
  {6dcf5c80-e31f-447b-bf07-3d383c9f10c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {675d834b-bddf-491a-bc38-009dca7d1721}, !- Handle
  {6dcf5c80-e31f-447b-bf07-3d383c9f10c4}, !- Source Object
  3,                                      !- Outlet Port
  {1bf4f3d4-6a41-45ac-b520-8afcb6cd8559}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {968c5f88-0894-4075-a936-0c6101994e19}, !- Handle
  Zone - Space 119 FCU Outlet Air Node,   !- Name
  {8d29edf7-cf3e-4022-b8c2-bbbef49f47ce}, !- Inlet Port
  {4c390a21-0b42-405c-b9f6-f491708d68e8}; !- Outlet Port

OS:Connection,
  {4c390a21-0b42-405c-b9f6-f491708d68e8}, !- Handle
  {968c5f88-0894-4075-a936-0c6101994e19}, !- Source Object
  3,                                      !- Outlet Port
  {df6c6763-b384-403f-a84f-f30fb3424c01}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8d29edf7-cf3e-4022-b8c2-bbbef49f47ce}, !- Handle
  {1bf4f3d4-6a41-45ac-b520-8afcb6cd8559}, !- Source Object
  10,                                     !- Outlet Port
  {968c5f88-0894-4075-a936-0c6101994e19}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {7a34c9c4-584a-47de-9829-d9b2ffe66a2d}, !- Handle
  Zone - Space 120 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {93107216-c5d4-4a57-89fb-26d9688e98c8}, !- Water Inlet Node Name
  {4b01c053-8909-4e5b-a143-e34b11d99579}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {b0c5473c-5d5f-41f9-a17b-b444a4fd92d3}, !- Handle
  Zone - Space 120 FCU Cooling Coil Inlet Water Node, !- Name
  {348b8bfd-2e7a-4e94-a13f-37334dd4ca00}, !- Inlet Port
  {93107216-c5d4-4a57-89fb-26d9688e98c8}; !- Outlet Port

OS:Connection,
  {348b8bfd-2e7a-4e94-a13f-37334dd4ca00}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  24,                                     !- Outlet Port
  {b0c5473c-5d5f-41f9-a17b-b444a4fd92d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35f56ad8-bd44-48c3-a043-9683474dba20}, !- Handle
  Zone - Space 120 FCU Cooling Coil Outlet Water Node, !- Name
  {4b01c053-8909-4e5b-a143-e34b11d99579}, !- Inlet Port
  {246a7115-b4dd-4505-bbca-be00f5657a46}; !- Outlet Port

OS:Connection,
  {93107216-c5d4-4a57-89fb-26d9688e98c8}, !- Handle
  {b0c5473c-5d5f-41f9-a17b-b444a4fd92d3}, !- Source Object
  3,                                      !- Outlet Port
  {7a34c9c4-584a-47de-9829-d9b2ffe66a2d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {4b01c053-8909-4e5b-a143-e34b11d99579}, !- Handle
  {7a34c9c4-584a-47de-9829-d9b2ffe66a2d}, !- Source Object
  11,                                     !- Outlet Port
  {35f56ad8-bd44-48c3-a043-9683474dba20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {246a7115-b4dd-4505-bbca-be00f5657a46}, !- Handle
  {35f56ad8-bd44-48c3-a043-9683474dba20}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {716937e7-cbf8-47a9-afc3-72c468b1b890}, !- Handle
  Zone - Space 120 FCU Cooling Coil Controller, !- Name
  {7a34c9c4-584a-47de-9829-d9b2ffe66a2d}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {f0552091-7166-4b44-b9ba-10d080f6fa2c}, !- Handle
  Zone - Space 120 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b6565b6e-129d-462f-9a6d-3c88b5f6a12d}, !- Water Inlet Node Name
  {a553efba-78f0-4941-9db2-e3327fb1f7c6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bc152ebc-513c-4253-9d54-1e8df41eda01}, !- Handle
  Zone - Space 120 FCU Heating Coil Inlet Water Node, !- Name
  {81788066-28ce-4e6a-8b7c-53918329d39a}, !- Inlet Port
  {b6565b6e-129d-462f-9a6d-3c88b5f6a12d}; !- Outlet Port

OS:Connection,
  {81788066-28ce-4e6a-8b7c-53918329d39a}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  24,                                     !- Outlet Port
  {bc152ebc-513c-4253-9d54-1e8df41eda01}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24651378-ffa3-4706-89ed-5da028dc2945}, !- Handle
  Zone - Space 120 FCU Heating Coil Outlet Water Node, !- Name
  {a553efba-78f0-4941-9db2-e3327fb1f7c6}, !- Inlet Port
  {3ee8ed38-c999-4424-b4b1-f716b7bf40be}; !- Outlet Port

OS:Connection,
  {b6565b6e-129d-462f-9a6d-3c88b5f6a12d}, !- Handle
  {bc152ebc-513c-4253-9d54-1e8df41eda01}, !- Source Object
  3,                                      !- Outlet Port
  {f0552091-7166-4b44-b9ba-10d080f6fa2c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a553efba-78f0-4941-9db2-e3327fb1f7c6}, !- Handle
  {f0552091-7166-4b44-b9ba-10d080f6fa2c}, !- Source Object
  6,                                      !- Outlet Port
  {24651378-ffa3-4706-89ed-5da028dc2945}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ee8ed38-c999-4424-b4b1-f716b7bf40be}, !- Handle
  {24651378-ffa3-4706-89ed-5da028dc2945}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {34da2026-3c69-4a30-85a6-42685e094424}, !- Handle
  Zone - Space 120 FCU Heating Coil Controller, !- Name
  {f0552091-7166-4b44-b9ba-10d080f6fa2c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {45d9b975-bf70-4ebf-90ca-c70f0cf34c3e}, !- Handle
  Zone - Space 120 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a82c1b61-c2ff-4102-bed1-5debe607a2c8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {904fed62-e309-457f-aaa0-5e5494ffe881}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {a82c1b61-c2ff-4102-bed1-5debe607a2c8}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {904fed62-e309-457f-aaa0-5e5494ffe881}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {eee44333-e568-42cd-8584-dff0ed448572}, !- Handle
  Zone - Space 120 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {6a5ed3a1-6d77-40af-bb8e-ee00f6f277aa}, !- Air Inlet Node Name
  {2641fefc-2f5b-482d-bcb3-3f8b67513e2d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {45d9b975-bf70-4ebf-90ca-c70f0cf34c3e}, !- Supply Air Fan Name
  {7a34c9c4-584a-47de-9829-d9b2ffe66a2d}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {f0552091-7166-4b44-b9ba-10d080f6fa2c}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {0fb1803d-1b52-4a13-8232-8057cebcb657}, !- Handle
  Zone - Space 120 FCU Inlet Air Node,    !- Name
  {17994102-1fe2-4645-8762-c07c2eccfb53}, !- Inlet Port
  {6a5ed3a1-6d77-40af-bb8e-ee00f6f277aa}; !- Outlet Port

OS:Connection,
  {17994102-1fe2-4645-8762-c07c2eccfb53}, !- Handle
  {2be29202-e71e-4185-b513-b0f1f7789d5d}, !- Source Object
  2,                                      !- Outlet Port
  {0fb1803d-1b52-4a13-8232-8057cebcb657}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a5ed3a1-6d77-40af-bb8e-ee00f6f277aa}, !- Handle
  {0fb1803d-1b52-4a13-8232-8057cebcb657}, !- Source Object
  3,                                      !- Outlet Port
  {eee44333-e568-42cd-8584-dff0ed448572}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {24704642-ef05-4b8c-902c-a38637ece51a}, !- Handle
  Zone - Space 120 FCU Outlet Air Node,   !- Name
  {2641fefc-2f5b-482d-bcb3-3f8b67513e2d}, !- Inlet Port
  {6e7970bf-fcef-442c-b8ef-744c3ac52782}; !- Outlet Port

OS:Connection,
  {6e7970bf-fcef-442c-b8ef-744c3ac52782}, !- Handle
  {24704642-ef05-4b8c-902c-a38637ece51a}, !- Source Object
  3,                                      !- Outlet Port
  {1da30d0d-3707-4a7e-a8a9-cf340301d4ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2641fefc-2f5b-482d-bcb3-3f8b67513e2d}, !- Handle
  {eee44333-e568-42cd-8584-dff0ed448572}, !- Source Object
  10,                                     !- Outlet Port
  {24704642-ef05-4b8c-902c-a38637ece51a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {2a61dbe2-82a5-4601-bdbb-831a4fa9540c}, !- Handle
  Zone - Space 121 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {f634517d-920a-49ae-b784-3d66c825318a}, !- Water Inlet Node Name
  {a1feee6e-7684-42b5-b79f-984ace5365ed}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {f40dea4a-72b1-4c9d-83af-293a02e86459}, !- Handle
  Zone - Space 121 FCU Cooling Coil Inlet Water Node, !- Name
  {5dfe3389-7e42-49d2-8141-d411e25d344d}, !- Inlet Port
  {f634517d-920a-49ae-b784-3d66c825318a}; !- Outlet Port

OS:Connection,
  {5dfe3389-7e42-49d2-8141-d411e25d344d}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  25,                                     !- Outlet Port
  {f40dea4a-72b1-4c9d-83af-293a02e86459}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a2a8f26-7f27-4a86-bd00-76de28b6b59d}, !- Handle
  Zone - Space 121 FCU Cooling Coil Outlet Water Node, !- Name
  {a1feee6e-7684-42b5-b79f-984ace5365ed}, !- Inlet Port
  {66062a7d-0e5e-4a8b-a53d-5a33719e5e71}; !- Outlet Port

OS:Connection,
  {f634517d-920a-49ae-b784-3d66c825318a}, !- Handle
  {f40dea4a-72b1-4c9d-83af-293a02e86459}, !- Source Object
  3,                                      !- Outlet Port
  {2a61dbe2-82a5-4601-bdbb-831a4fa9540c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a1feee6e-7684-42b5-b79f-984ace5365ed}, !- Handle
  {2a61dbe2-82a5-4601-bdbb-831a4fa9540c}, !- Source Object
  11,                                     !- Outlet Port
  {1a2a8f26-7f27-4a86-bd00-76de28b6b59d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66062a7d-0e5e-4a8b-a53d-5a33719e5e71}, !- Handle
  {1a2a8f26-7f27-4a86-bd00-76de28b6b59d}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0e4179a3-58a0-488a-bc4b-8d9f7bcb8ac2}, !- Handle
  Zone - Space 121 FCU Cooling Coil Controller, !- Name
  {2a61dbe2-82a5-4601-bdbb-831a4fa9540c}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {ad023cd0-45b9-492a-b623-6f29a3b49ee0}, !- Handle
  Zone - Space 121 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b41da708-f96f-4e6e-9b28-a0658ea37c48}, !- Water Inlet Node Name
  {1a977ae4-27e5-488c-91bf-32aeafa39a94}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1a5a77f3-2a1e-4b26-9619-a3d88de79328}, !- Handle
  Zone - Space 121 FCU Heating Coil Inlet Water Node, !- Name
  {8ab1fdd8-78f6-4a81-a57e-56f115eaa237}, !- Inlet Port
  {b41da708-f96f-4e6e-9b28-a0658ea37c48}; !- Outlet Port

OS:Connection,
  {8ab1fdd8-78f6-4a81-a57e-56f115eaa237}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  25,                                     !- Outlet Port
  {1a5a77f3-2a1e-4b26-9619-a3d88de79328}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc58ddbc-8bdf-4d99-afd0-dc4a6cc3ce29}, !- Handle
  Zone - Space 121 FCU Heating Coil Outlet Water Node, !- Name
  {1a977ae4-27e5-488c-91bf-32aeafa39a94}, !- Inlet Port
  {c8e6c0e4-6c46-4f16-a5de-776c8f58433d}; !- Outlet Port

OS:Connection,
  {b41da708-f96f-4e6e-9b28-a0658ea37c48}, !- Handle
  {1a5a77f3-2a1e-4b26-9619-a3d88de79328}, !- Source Object
  3,                                      !- Outlet Port
  {ad023cd0-45b9-492a-b623-6f29a3b49ee0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1a977ae4-27e5-488c-91bf-32aeafa39a94}, !- Handle
  {ad023cd0-45b9-492a-b623-6f29a3b49ee0}, !- Source Object
  6,                                      !- Outlet Port
  {fc58ddbc-8bdf-4d99-afd0-dc4a6cc3ce29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8e6c0e4-6c46-4f16-a5de-776c8f58433d}, !- Handle
  {fc58ddbc-8bdf-4d99-afd0-dc4a6cc3ce29}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0024aedc-b3ee-4a27-8969-00396090e851}, !- Handle
  Zone - Space 121 FCU Heating Coil Controller, !- Name
  {ad023cd0-45b9-492a-b623-6f29a3b49ee0}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {ab458c74-b60a-4886-a766-8b441e8a2656}, !- Handle
  Zone - Space 121 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6c1afaf3-566e-4f17-bbe7-0da408b086ef}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {20b2ef57-9dd2-49ca-b012-7e5bc09a4314}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {6c1afaf3-566e-4f17-bbe7-0da408b086ef}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {20b2ef57-9dd2-49ca-b012-7e5bc09a4314}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {deb09e41-493b-4f40-9959-7e9e60dedcaf}, !- Handle
  Zone - Space 121 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {0683f0f5-e097-4359-9c87-cbb06b89ddbb}, !- Air Inlet Node Name
  {50c40c36-2026-48a6-86e5-f76804746c0e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {ab458c74-b60a-4886-a766-8b441e8a2656}, !- Supply Air Fan Name
  {2a61dbe2-82a5-4601-bdbb-831a4fa9540c}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {ad023cd0-45b9-492a-b623-6f29a3b49ee0}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {b82b74f6-83d1-4bf2-a8be-1fd0cc9697db}, !- Handle
  Zone - Space 121 FCU Inlet Air Node,    !- Name
  {c538bc89-d88f-432e-9232-6d0ffcd254f4}, !- Inlet Port
  {0683f0f5-e097-4359-9c87-cbb06b89ddbb}; !- Outlet Port

OS:Connection,
  {c538bc89-d88f-432e-9232-6d0ffcd254f4}, !- Handle
  {0e2c5b68-166b-4cce-b758-9f7a8ae566b6}, !- Source Object
  2,                                      !- Outlet Port
  {b82b74f6-83d1-4bf2-a8be-1fd0cc9697db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0683f0f5-e097-4359-9c87-cbb06b89ddbb}, !- Handle
  {b82b74f6-83d1-4bf2-a8be-1fd0cc9697db}, !- Source Object
  3,                                      !- Outlet Port
  {deb09e41-493b-4f40-9959-7e9e60dedcaf}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {7bee69b1-660e-4c18-94bf-c6924eadda6d}, !- Handle
  Zone - Space 121 FCU Outlet Air Node,   !- Name
  {50c40c36-2026-48a6-86e5-f76804746c0e}, !- Inlet Port
  {a9ff8ae9-15f8-497a-8499-8e08fcc2a96c}; !- Outlet Port

OS:Connection,
  {a9ff8ae9-15f8-497a-8499-8e08fcc2a96c}, !- Handle
  {7bee69b1-660e-4c18-94bf-c6924eadda6d}, !- Source Object
  3,                                      !- Outlet Port
  {977fc116-e638-4700-94a4-d3ce7fc6de20}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {50c40c36-2026-48a6-86e5-f76804746c0e}, !- Handle
  {deb09e41-493b-4f40-9959-7e9e60dedcaf}, !- Source Object
  10,                                     !- Outlet Port
  {7bee69b1-660e-4c18-94bf-c6924eadda6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {f7b72369-d4aa-408d-a6e9-0a40013fe598}, !- Handle
  Zone - Space 122 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {5af24b0a-136f-4ba4-b334-a28ef27cf68f}, !- Water Inlet Node Name
  {69a4700a-d23d-4a13-8440-c1156bb45410}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {72c4478b-290c-469a-b9f8-488865c9df3f}, !- Handle
  Zone - Space 122 FCU Cooling Coil Inlet Water Node, !- Name
  {130f8f3a-b147-45d5-8e93-f5d85d3fdab7}, !- Inlet Port
  {5af24b0a-136f-4ba4-b334-a28ef27cf68f}; !- Outlet Port

OS:Connection,
  {130f8f3a-b147-45d5-8e93-f5d85d3fdab7}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  26,                                     !- Outlet Port
  {72c4478b-290c-469a-b9f8-488865c9df3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36ce1951-e6a6-454e-8a59-0e96172b56f9}, !- Handle
  Zone - Space 122 FCU Cooling Coil Outlet Water Node, !- Name
  {69a4700a-d23d-4a13-8440-c1156bb45410}, !- Inlet Port
  {1896854f-51d8-420b-a8bb-551490767773}; !- Outlet Port

OS:Connection,
  {5af24b0a-136f-4ba4-b334-a28ef27cf68f}, !- Handle
  {72c4478b-290c-469a-b9f8-488865c9df3f}, !- Source Object
  3,                                      !- Outlet Port
  {f7b72369-d4aa-408d-a6e9-0a40013fe598}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {69a4700a-d23d-4a13-8440-c1156bb45410}, !- Handle
  {f7b72369-d4aa-408d-a6e9-0a40013fe598}, !- Source Object
  11,                                     !- Outlet Port
  {36ce1951-e6a6-454e-8a59-0e96172b56f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1896854f-51d8-420b-a8bb-551490767773}, !- Handle
  {36ce1951-e6a6-454e-8a59-0e96172b56f9}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3a01685c-948b-4ddc-b125-80be4d377b22}, !- Handle
  Zone - Space 122 FCU Cooling Coil Controller, !- Name
  {f7b72369-d4aa-408d-a6e9-0a40013fe598}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {5e788e4b-1375-4f56-96eb-4837dd5cbdda}, !- Handle
  Zone - Space 122 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c048b25f-f060-41ed-9f1d-0fa409fcc83d}, !- Water Inlet Node Name
  {391c2a54-1edc-4b27-9a2e-5c85ef9ea229}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b0d07c25-1849-47d6-8b60-768e55cf80c1}, !- Handle
  Zone - Space 122 FCU Heating Coil Inlet Water Node, !- Name
  {ca4bf976-82a5-4668-8160-8b074ce4abb0}, !- Inlet Port
  {c048b25f-f060-41ed-9f1d-0fa409fcc83d}; !- Outlet Port

OS:Connection,
  {ca4bf976-82a5-4668-8160-8b074ce4abb0}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  26,                                     !- Outlet Port
  {b0d07c25-1849-47d6-8b60-768e55cf80c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d349486-ee43-4e69-918c-967ba113bfd3}, !- Handle
  Zone - Space 122 FCU Heating Coil Outlet Water Node, !- Name
  {391c2a54-1edc-4b27-9a2e-5c85ef9ea229}, !- Inlet Port
  {b8028573-6387-42de-9941-a03064705214}; !- Outlet Port

OS:Connection,
  {c048b25f-f060-41ed-9f1d-0fa409fcc83d}, !- Handle
  {b0d07c25-1849-47d6-8b60-768e55cf80c1}, !- Source Object
  3,                                      !- Outlet Port
  {5e788e4b-1375-4f56-96eb-4837dd5cbdda}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {391c2a54-1edc-4b27-9a2e-5c85ef9ea229}, !- Handle
  {5e788e4b-1375-4f56-96eb-4837dd5cbdda}, !- Source Object
  6,                                      !- Outlet Port
  {6d349486-ee43-4e69-918c-967ba113bfd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8028573-6387-42de-9941-a03064705214}, !- Handle
  {6d349486-ee43-4e69-918c-967ba113bfd3}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {dffb658a-e2df-40c7-93e6-d739acc56fcd}, !- Handle
  Zone - Space 122 FCU Heating Coil Controller, !- Name
  {5e788e4b-1375-4f56-96eb-4837dd5cbdda}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {0e78099f-98a5-4dd0-80ee-71251305493b}, !- Handle
  Zone - Space 122 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {173e7cdb-ac95-4afe-b5b8-4be64e11def9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {096e6ab4-2049-4370-82f6-b7effd5e640b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {173e7cdb-ac95-4afe-b5b8-4be64e11def9}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {096e6ab4-2049-4370-82f6-b7effd5e640b}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {520c41f2-1ade-43c9-80de-72ae605e6afd}, !- Handle
  Zone - Space 122 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {38aed655-d728-4033-bb15-271d72d18745}, !- Air Inlet Node Name
  {18620e1a-162c-4fab-b3ef-cc737344909c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {0e78099f-98a5-4dd0-80ee-71251305493b}, !- Supply Air Fan Name
  {f7b72369-d4aa-408d-a6e9-0a40013fe598}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {5e788e4b-1375-4f56-96eb-4837dd5cbdda}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {d07c6d3c-11d4-4d7e-8cc7-81d3b2d8c6df}, !- Handle
  Zone - Space 122 FCU Inlet Air Node,    !- Name
  {135a9f1f-c2c9-48ab-bcd5-dde8eaf907e1}, !- Inlet Port
  {38aed655-d728-4033-bb15-271d72d18745}; !- Outlet Port

OS:Connection,
  {135a9f1f-c2c9-48ab-bcd5-dde8eaf907e1}, !- Handle
  {d0f7981f-6d44-4eda-9a95-e2c6211503ea}, !- Source Object
  2,                                      !- Outlet Port
  {d07c6d3c-11d4-4d7e-8cc7-81d3b2d8c6df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38aed655-d728-4033-bb15-271d72d18745}, !- Handle
  {d07c6d3c-11d4-4d7e-8cc7-81d3b2d8c6df}, !- Source Object
  3,                                      !- Outlet Port
  {520c41f2-1ade-43c9-80de-72ae605e6afd}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {08dc63ec-2dea-4c6b-be1e-15bb78d7a675}, !- Handle
  Zone - Space 122 FCU Outlet Air Node,   !- Name
  {18620e1a-162c-4fab-b3ef-cc737344909c}, !- Inlet Port
  {ece49942-3d3f-4675-b0dd-34cf0c0ba1e8}; !- Outlet Port

OS:Connection,
  {ece49942-3d3f-4675-b0dd-34cf0c0ba1e8}, !- Handle
  {08dc63ec-2dea-4c6b-be1e-15bb78d7a675}, !- Source Object
  3,                                      !- Outlet Port
  {733df0fd-b5c1-42a3-89b8-083a292020b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18620e1a-162c-4fab-b3ef-cc737344909c}, !- Handle
  {520c41f2-1ade-43c9-80de-72ae605e6afd}, !- Source Object
  10,                                     !- Outlet Port
  {08dc63ec-2dea-4c6b-be1e-15bb78d7a675}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {bb9fdb29-94c8-4067-88eb-92e8aeb359c7}, !- Handle
  Zone - Space 123 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {85f34cd0-7dcf-468f-9323-c4be07b0bb67}, !- Water Inlet Node Name
  {f40c8b9b-e172-425d-a866-dccd6bc419fb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {d38ed378-2c63-4663-a16b-09b94a194de7}, !- Handle
  Zone - Space 123 FCU Cooling Coil Inlet Water Node, !- Name
  {71d44f42-927c-487b-bd4c-cc513c721a94}, !- Inlet Port
  {85f34cd0-7dcf-468f-9323-c4be07b0bb67}; !- Outlet Port

OS:Connection,
  {71d44f42-927c-487b-bd4c-cc513c721a94}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  27,                                     !- Outlet Port
  {d38ed378-2c63-4663-a16b-09b94a194de7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e3cdb3e-b8db-4da4-901f-b015f0d2796d}, !- Handle
  Zone - Space 123 FCU Cooling Coil Outlet Water Node, !- Name
  {f40c8b9b-e172-425d-a866-dccd6bc419fb}, !- Inlet Port
  {a73b65f8-1b10-49de-ae16-c85b8f5f8392}; !- Outlet Port

OS:Connection,
  {85f34cd0-7dcf-468f-9323-c4be07b0bb67}, !- Handle
  {d38ed378-2c63-4663-a16b-09b94a194de7}, !- Source Object
  3,                                      !- Outlet Port
  {bb9fdb29-94c8-4067-88eb-92e8aeb359c7}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {f40c8b9b-e172-425d-a866-dccd6bc419fb}, !- Handle
  {bb9fdb29-94c8-4067-88eb-92e8aeb359c7}, !- Source Object
  11,                                     !- Outlet Port
  {2e3cdb3e-b8db-4da4-901f-b015f0d2796d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a73b65f8-1b10-49de-ae16-c85b8f5f8392}, !- Handle
  {2e3cdb3e-b8db-4da4-901f-b015f0d2796d}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2d4bc1ce-4f71-40bd-9bdf-118268c5cfec}, !- Handle
  Zone - Space 123 FCU Cooling Coil Controller, !- Name
  {bb9fdb29-94c8-4067-88eb-92e8aeb359c7}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {8658ada4-b105-471f-b71a-2228473bf277}, !- Handle
  Zone - Space 123 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {42fcb4a5-1e04-4740-ab5d-e456cc03c969}, !- Water Inlet Node Name
  {0e94c102-9c86-4f85-8807-bfc0ecaf4528}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fb29ece5-26b6-4a0b-985d-c5a06d362089}, !- Handle
  Zone - Space 123 FCU Heating Coil Inlet Water Node, !- Name
  {a80c5d73-d358-40c4-9415-4277381db86a}, !- Inlet Port
  {42fcb4a5-1e04-4740-ab5d-e456cc03c969}; !- Outlet Port

OS:Connection,
  {a80c5d73-d358-40c4-9415-4277381db86a}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  27,                                     !- Outlet Port
  {fb29ece5-26b6-4a0b-985d-c5a06d362089}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e28aabc-52cf-41a6-9099-0b0fb3b14673}, !- Handle
  Zone - Space 123 FCU Heating Coil Outlet Water Node, !- Name
  {0e94c102-9c86-4f85-8807-bfc0ecaf4528}, !- Inlet Port
  {472f71df-bc4b-445f-90a3-1eeee9b7bbb2}; !- Outlet Port

OS:Connection,
  {42fcb4a5-1e04-4740-ab5d-e456cc03c969}, !- Handle
  {fb29ece5-26b6-4a0b-985d-c5a06d362089}, !- Source Object
  3,                                      !- Outlet Port
  {8658ada4-b105-471f-b71a-2228473bf277}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0e94c102-9c86-4f85-8807-bfc0ecaf4528}, !- Handle
  {8658ada4-b105-471f-b71a-2228473bf277}, !- Source Object
  6,                                      !- Outlet Port
  {2e28aabc-52cf-41a6-9099-0b0fb3b14673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {472f71df-bc4b-445f-90a3-1eeee9b7bbb2}, !- Handle
  {2e28aabc-52cf-41a6-9099-0b0fb3b14673}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0972cd1b-0e79-44d0-acd3-42947faeb182}, !- Handle
  Zone - Space 123 FCU Heating Coil Controller, !- Name
  {8658ada4-b105-471f-b71a-2228473bf277}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {81244e64-aa71-4501-8a84-eeb3e41f554b}, !- Handle
  Zone - Space 123 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b06458b8-295b-4ceb-85bf-22463e1ed99f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {92548249-795d-4626-a37d-0a6bf9b4b414}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {b06458b8-295b-4ceb-85bf-22463e1ed99f}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {92548249-795d-4626-a37d-0a6bf9b4b414}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {1c2e5919-5b5b-48c2-b03f-1c04925333b4}, !- Handle
  Zone - Space 123 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {004c76a8-3952-444e-bd3b-adc12618674e}, !- Air Inlet Node Name
  {5d72a366-8c55-4a9a-8aa1-43e8a47cab3a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {81244e64-aa71-4501-8a84-eeb3e41f554b}, !- Supply Air Fan Name
  {bb9fdb29-94c8-4067-88eb-92e8aeb359c7}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {8658ada4-b105-471f-b71a-2228473bf277}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {ae8f314e-4bab-43de-a23f-23f73b645343}, !- Handle
  Zone - Space 123 FCU Inlet Air Node,    !- Name
  {973dcc28-1ab3-4091-85a1-8e9d09f42d7d}, !- Inlet Port
  {004c76a8-3952-444e-bd3b-adc12618674e}; !- Outlet Port

OS:Connection,
  {973dcc28-1ab3-4091-85a1-8e9d09f42d7d}, !- Handle
  {1dd8b09d-9687-4bf2-9a2a-3df2280e2c16}, !- Source Object
  2,                                      !- Outlet Port
  {ae8f314e-4bab-43de-a23f-23f73b645343}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {004c76a8-3952-444e-bd3b-adc12618674e}, !- Handle
  {ae8f314e-4bab-43de-a23f-23f73b645343}, !- Source Object
  3,                                      !- Outlet Port
  {1c2e5919-5b5b-48c2-b03f-1c04925333b4}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {92c13107-45a5-4e68-9153-a0bdf0ecbdf1}, !- Handle
  Zone - Space 123 FCU Outlet Air Node,   !- Name
  {5d72a366-8c55-4a9a-8aa1-43e8a47cab3a}, !- Inlet Port
  {f9e7bb0b-153b-46e3-a098-99a552b7a5cd}; !- Outlet Port

OS:Connection,
  {f9e7bb0b-153b-46e3-a098-99a552b7a5cd}, !- Handle
  {92c13107-45a5-4e68-9153-a0bdf0ecbdf1}, !- Source Object
  3,                                      !- Outlet Port
  {ee7894c3-c501-4317-bb80-b6299bd204f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d72a366-8c55-4a9a-8aa1-43e8a47cab3a}, !- Handle
  {1c2e5919-5b5b-48c2-b03f-1c04925333b4}, !- Source Object
  10,                                     !- Outlet Port
  {92c13107-45a5-4e68-9153-a0bdf0ecbdf1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {675e1f34-f808-4c10-876a-471dfab6038f}, !- Handle
  21 Zone DOAS,                           !- Name
  ,                                       !- Controller List Name
  {b89098ea-99a8-4287-9e5c-683a02351e69}, !- Availability Schedule
  {ef0432ec-cfc0-4237-b08e-0017e76107f9}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fd1a1dc5-94d5-423b-9749-601f6fbbefb2}, !- Supply Side Inlet Node Name
  {aa804108-7902-4abe-b7af-3ea82b1c9a1e}, !- Demand Side Outlet Node Name
  {af667b60-c25b-479b-9a66-519f89e33a3e}, !- Demand Side Inlet Node A
  {7875b8d0-af2a-4440-8c65-c8392b9b1bb2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c801dadf-1732-4602-b0ab-32f6bb358692}, !- Demand Mixer Name
  {537f97cc-0431-4edb-b5aa-9091126bc2c2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {215d1382-6954-4090-9238-42e4ee23a71e}, !- Handle
  21 Zone DOAS Supply Inlet Node,         !- Name
  {fd1a1dc5-94d5-423b-9749-601f6fbbefb2}, !- Inlet Port
  {1f0668a0-8878-41b5-ad17-7883f8a11838}; !- Outlet Port

OS:Node,
  {e0f4aad9-fca6-476a-9256-626238acf938}, !- Handle
  21 Zone DOAS Supply Outlet Node,        !- Name
  {f2197635-fe7c-4bc9-a95b-53650fbd6aa4}, !- Inlet Port
  {7875b8d0-af2a-4440-8c65-c8392b9b1bb2}; !- Outlet Port

OS:Connection,
  {fd1a1dc5-94d5-423b-9749-601f6fbbefb2}, !- Handle
  {675e1f34-f808-4c10-876a-471dfab6038f}, !- Source Object
  9,                                      !- Outlet Port
  {215d1382-6954-4090-9238-42e4ee23a71e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7875b8d0-af2a-4440-8c65-c8392b9b1bb2}, !- Handle
  {e0f4aad9-fca6-476a-9256-626238acf938}, !- Source Object
  3,                                      !- Outlet Port
  {675e1f34-f808-4c10-876a-471dfab6038f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {03f0596d-8554-45fb-8e97-cdb824dc17b1}, !- Handle
  21 Zone DOAS Demand Inlet Node,         !- Name
  {af667b60-c25b-479b-9a66-519f89e33a3e}, !- Inlet Port
  {34a10ae3-ae5f-42d4-9383-2ebe5e0d8d09}; !- Outlet Port

OS:Node,
  {d50d89b2-69eb-400d-8392-fd847a1e17e1}, !- Handle
  21 Zone DOAS Demand Outlet Node,        !- Name
  {0b927f50-f104-4c27-85f0-d94c89068d28}, !- Inlet Port
  {aa804108-7902-4abe-b7af-3ea82b1c9a1e}; !- Outlet Port

OS:Node,
  {c4a63a5a-fda3-4358-89c5-5dab4c67c253}, !- Handle
  Zone - Space 221 Air Terminal Outlet Air Node, !- Name
  {bb87cf6b-7226-4e53-8679-f99a8acb402f}, !- Inlet Port
  {40b1f7e8-7489-40a2-bd52-b2067fd14181}; !- Outlet Port

OS:Connection,
  {af667b60-c25b-479b-9a66-519f89e33a3e}, !- Handle
  {675e1f34-f808-4c10-876a-471dfab6038f}, !- Source Object
  11,                                     !- Outlet Port
  {03f0596d-8554-45fb-8e97-cdb824dc17b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa804108-7902-4abe-b7af-3ea82b1c9a1e}, !- Handle
  {d50d89b2-69eb-400d-8392-fd847a1e17e1}, !- Source Object
  3,                                      !- Outlet Port
  {675e1f34-f808-4c10-876a-471dfab6038f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {537f97cc-0431-4edb-b5aa-9091126bc2c2}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {34a10ae3-ae5f-42d4-9383-2ebe5e0d8d09}, !- Inlet Node Name
  {a5444d36-2397-41cd-97b7-c2b5111b525a}, !- Outlet Node Name 1
  {52013ecf-a9a8-49de-9ec4-c34ffef61487}, !- Outlet Node Name 2
  {8df93579-06eb-4267-8b38-f95d94dbbca3}, !- Outlet Node Name 3
  {55fb01a3-eb03-4e5c-8a30-e7677d36a55d}, !- Outlet Node Name 4
  {59d32945-9f42-4637-b900-3757a9df820c}, !- Outlet Node Name 5
  {4a30a997-cf0d-45cf-a91f-9b99433f540a}, !- Outlet Node Name 6
  {286150f7-a0d0-437b-8064-9b1a50438b1c}, !- Outlet Node Name 7
  {04c8e10f-973e-4bf5-bf30-88b067bbfcb3}, !- Outlet Node Name 8
  {2051808a-d93b-4256-b12b-8b38f07a69f0}, !- Outlet Node Name 9
  {b2fd126d-1782-4c52-a926-79a928680c60}, !- Outlet Node Name 10
  {ca2d9044-beac-4f6f-80fa-c74b002be602}, !- Outlet Node Name 11
  {15ee6f96-1382-434a-a3c8-66f937e4e062}, !- Outlet Node Name 12
  {009d8221-2a2d-48c5-a258-82631c803a36}, !- Outlet Node Name 13
  {8bd69dc2-837e-4e4f-9cd5-6dbe531d0b7f}, !- Outlet Node Name 14
  {329fcbcd-cf88-4aeb-b71e-deed14050ba3}, !- Outlet Node Name 15
  {03a36596-6438-4ece-a134-d61e0494ef3e}; !- Outlet Node Name 16

OS:AirLoopHVAC:ZoneMixer,
  {c801dadf-1732-4602-b0ab-32f6bb358692}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {0b927f50-f104-4c27-85f0-d94c89068d28}, !- Outlet Node Name
  {79658538-5f46-4b76-8397-153ba63fc854}, !- Inlet Node Name 1
  {e407b8f6-673d-46a3-b4bb-b0cfd204c03c}, !- Inlet Node Name 2
  {d732eb3e-9df1-4e4a-a2bc-7c38daf5b635}, !- Inlet Node Name 3
  {3113b894-0b69-414f-b4dd-6f3c585d3bfa}, !- Inlet Node Name 4
  {9f2c5828-0303-488a-96bf-e01ac886010a}, !- Inlet Node Name 5
  {ff15dbd9-7c2e-4c36-8121-bcb23685f79e}, !- Inlet Node Name 6
  {ddc72c95-f1bb-429d-a493-ece8dbbea31a}, !- Inlet Node Name 7
  {436f7e5d-e05f-4911-8b8d-f714fe85c88e}, !- Inlet Node Name 8
  {ba723d48-ff1e-4599-8a06-bdec3c5deff5}, !- Inlet Node Name 9
  {aab54c01-d0bb-4ed0-86c2-9a8c2e0c0834}, !- Inlet Node Name 10
  {6ac7d885-3a2f-47bc-ac36-94bbc7bb5083}, !- Inlet Node Name 11
  {145ae659-30f3-482a-a7c0-a0d96c2854de}, !- Inlet Node Name 12
  {812be451-dd96-4950-bc6d-2f521d895138}, !- Inlet Node Name 13
  {d843ca7b-de49-4d3b-a20c-9588c9425403}, !- Inlet Node Name 14
  {02d628b2-fae9-4e18-9f71-ca5445ad6b32}, !- Inlet Node Name 15
  {34d521d4-1adf-47b2-a1cb-603fc303dd50}; !- Inlet Node Name 16

OS:Connection,
  {34a10ae3-ae5f-42d4-9383-2ebe5e0d8d09}, !- Handle
  {03f0596d-8554-45fb-8e97-cdb824dc17b1}, !- Source Object
  3,                                      !- Outlet Port
  {537f97cc-0431-4edb-b5aa-9091126bc2c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b927f50-f104-4c27-85f0-d94c89068d28}, !- Handle
  {c801dadf-1732-4602-b0ab-32f6bb358692}, !- Source Object
  2,                                      !- Outlet Port
  {d50d89b2-69eb-400d-8392-fd847a1e17e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9633bff6-9fc1-42ad-ac17-35c0d643d781}, !- Handle
  {675e1f34-f808-4c10-876a-471dfab6038f}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ef0432ec-cfc0-4237-b08e-0017e76107f9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {e92b4677-ec50-4e5a-a5ad-b2c76ff4c038}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {986d2620-3582-48d4-a9cd-7069b972f03f}, !- Handle
  DOAS Supply Fan 1,                      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {045563f8-f626-490b-85c3-b446713d4257}, !- Air Inlet Node Name
  {f2197635-fe7c-4bc9-a95b-53650fbd6aa4}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {f2197635-fe7c-4bc9-a95b-53650fbd6aa4}, !- Handle
  {986d2620-3582-48d4-a9cd-7069b972f03f}, !- Source Object
  9,                                      !- Outlet Port
  {e0f4aad9-fca6-476a-9256-626238acf938}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {89e9beba-7929-4fa0-95f1-7b6a554ef71e}, !- Handle
  21 Zone DOAS Htg Coil,                  !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5a17ac06-9848-4c20-803a-e1795e336a0b}, !- Water Inlet Node Name
  {77720328-32fc-4e30-95eb-0fa99bdb7689}, !- Water Outlet Node Name
  {64defb75-2304-4be4-b823-04df691ff67e}, !- Air Inlet Node Name
  {d28c4635-48e9-423b-8d6b-024519231689}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {756f7798-78de-4b2a-aa50-8dbdd62aa05f}, !- Handle
  21 Zone DOAS Htg Coil Inlet Water Node, !- Name
  {13b0aaf7-deb7-4a85-88ae-e362e554cf4b}, !- Inlet Port
  {5a17ac06-9848-4c20-803a-e1795e336a0b}; !- Outlet Port

OS:Connection,
  {13b0aaf7-deb7-4a85-88ae-e362e554cf4b}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  28,                                     !- Outlet Port
  {756f7798-78de-4b2a-aa50-8dbdd62aa05f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b916825-5b91-48f4-8741-cbe7befc5ed5}, !- Handle
  21 Zone DOAS Htg Coil Outlet Water Node, !- Name
  {77720328-32fc-4e30-95eb-0fa99bdb7689}, !- Inlet Port
  {4e157831-32dc-45a9-8619-6f3f749ba8a1}; !- Outlet Port

OS:Connection,
  {5a17ac06-9848-4c20-803a-e1795e336a0b}, !- Handle
  {756f7798-78de-4b2a-aa50-8dbdd62aa05f}, !- Source Object
  3,                                      !- Outlet Port
  {89e9beba-7929-4fa0-95f1-7b6a554ef71e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {77720328-32fc-4e30-95eb-0fa99bdb7689}, !- Handle
  {89e9beba-7929-4fa0-95f1-7b6a554ef71e}, !- Source Object
  6,                                      !- Outlet Port
  {2b916825-5b91-48f4-8741-cbe7befc5ed5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e157831-32dc-45a9-8619-6f3f749ba8a1}, !- Handle
  {2b916825-5b91-48f4-8741-cbe7befc5ed5}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0d037f5b-86c6-41d3-9dc6-6df73c48b383}, !- Handle
  21 Zone DOAS Htg Coil Controller,       !- Name
  {89e9beba-7929-4fa0-95f1-7b6a554ef71e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {d139f369-5e41-40ae-810f-33fd0b43d338}, !- Handle
  21 Zone DOAS Htg Coil Outlet Air Node,  !- Name
  {d28c4635-48e9-423b-8d6b-024519231689}, !- Inlet Port
  {045563f8-f626-490b-85c3-b446713d4257}; !- Outlet Port

OS:Connection,
  {d28c4635-48e9-423b-8d6b-024519231689}, !- Handle
  {89e9beba-7929-4fa0-95f1-7b6a554ef71e}, !- Source Object
  8,                                      !- Outlet Port
  {d139f369-5e41-40ae-810f-33fd0b43d338}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {045563f8-f626-490b-85c3-b446713d4257}, !- Handle
  {d139f369-5e41-40ae-810f-33fd0b43d338}, !- Source Object
  3,                                      !- Outlet Port
  {986d2620-3582-48d4-a9cd-7069b972f03f}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {b8816a9c-7bd4-461d-8eb6-fc3c4524fb43}, !- Handle
  21 Zone DOAS Clg Coil,                  !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {e9b6cfd9-d3ec-49f7-9c64-54eacb0f2013}, !- Water Inlet Node Name
  {08e15c15-b290-4d89-a2f1-1d2023ab8320}, !- Water Outlet Node Name
  {c8938560-7077-4912-93a5-0682bf900ff3}, !- Air Inlet Node Name
  {96571431-b127-4a7c-b2bf-aacbd5b9deb6}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {407e18ff-fafa-4ead-bcdd-0cac816df15c}, !- Handle
  21 Zone DOAS Clg Coil Inlet Water Node, !- Name
  {2633a88f-5c48-49ef-8c03-26fadf805dd3}, !- Inlet Port
  {e9b6cfd9-d3ec-49f7-9c64-54eacb0f2013}; !- Outlet Port

OS:Connection,
  {2633a88f-5c48-49ef-8c03-26fadf805dd3}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  28,                                     !- Outlet Port
  {407e18ff-fafa-4ead-bcdd-0cac816df15c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {859c7692-21df-4573-bc52-50165c64c792}, !- Handle
  21 Zone DOAS Clg Coil Outlet Water Node, !- Name
  {08e15c15-b290-4d89-a2f1-1d2023ab8320}, !- Inlet Port
  {fef3b980-e750-457b-8c14-fd33e0c4440a}; !- Outlet Port

OS:Connection,
  {e9b6cfd9-d3ec-49f7-9c64-54eacb0f2013}, !- Handle
  {407e18ff-fafa-4ead-bcdd-0cac816df15c}, !- Source Object
  3,                                      !- Outlet Port
  {b8816a9c-7bd4-461d-8eb6-fc3c4524fb43}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {08e15c15-b290-4d89-a2f1-1d2023ab8320}, !- Handle
  {b8816a9c-7bd4-461d-8eb6-fc3c4524fb43}, !- Source Object
  11,                                     !- Outlet Port
  {859c7692-21df-4573-bc52-50165c64c792}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fef3b980-e750-457b-8c14-fd33e0c4440a}, !- Handle
  {859c7692-21df-4573-bc52-50165c64c792}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f74acba3-581f-44b6-a0d9-f04acf27b79a}, !- Handle
  21 Zone DOAS Clg Coil Controller,       !- Name
  {b8816a9c-7bd4-461d-8eb6-fc3c4524fb43}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {aea9f9e1-cd5f-4a13-a4b0-63fa70131721}, !- Handle
  21 Zone DOAS Clg Coil Outlet Air Node,  !- Name
  {96571431-b127-4a7c-b2bf-aacbd5b9deb6}, !- Inlet Port
  {64defb75-2304-4be4-b823-04df691ff67e}; !- Outlet Port

OS:Connection,
  {96571431-b127-4a7c-b2bf-aacbd5b9deb6}, !- Handle
  {b8816a9c-7bd4-461d-8eb6-fc3c4524fb43}, !- Source Object
  13,                                     !- Outlet Port
  {aea9f9e1-cd5f-4a13-a4b0-63fa70131721}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64defb75-2304-4be4-b823-04df691ff67e}, !- Handle
  {aea9f9e1-cd5f-4a13-a4b0-63fa70131721}, !- Source Object
  3,                                      !- Outlet Port
  {89e9beba-7929-4fa0-95f1-7b6a554ef71e}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1862c521-0fd5-4187-a5e4-223f929c09e6}, !- Handle
  21 Zone DOAS Outdoor Air Controller,    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,                     !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b89098ea-99a8-4287-9e5c-683a02351e69}, !- Minimum Outdoor Air Schedule Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e3da2376-6b5b-4926-9305-069feb272ede}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e3da2376-6b5b-4926-9305-069feb272ede}, !- Handle
  21 Zone DOAS Mechanical Ventilation Controller, !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9c3a3883-0536-4e2d-9bb5-486e28cafba6}, !- Handle
  21 Zone DOAS OA System,                 !- Name
  {1862c521-0fd5-4187-a5e4-223f929c09e6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9b293d8c-5edf-4cc4-b29c-a848f65760fb}, !- Mixed Air Node Name
  {33d4f918-4daf-48d0-9f2f-937825548a35}, !- Outdoor Air Stream Node Name
  {633bf65b-2f55-46fb-bb6a-9450a146ee97}, !- Relief Air Stream Node Name
  {f84e3050-866b-4524-87e1-c5ca3b2e38b6}; !- Return Air Stream Node Name

OS:Node,
  {6bd8cca2-9878-483c-8a39-d67f46c8183b}, !- Handle
  21 Zone DOAS Outdoor Air Node,          !- Name
  ,                                       !- Inlet Port
  {0cfadd9d-3ea3-46e2-84a3-48101c2652b4}; !- Outlet Port

OS:Node,
  {2c547674-5f0b-42f4-ad80-e4129c90dccc}, !- Handle
  21 Zone DOAS Relief Air Node,           !- Name
  {9e808a9f-c0de-4aaa-8c45-ad18afd2f790}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {1dab5c98-7f14-432e-934b-d2ec147724de}, !- Handle
  21 Zone DOAS Mixed Air Node,            !- Name
  {9b293d8c-5edf-4cc4-b29c-a848f65760fb}, !- Inlet Port
  {c8938560-7077-4912-93a5-0682bf900ff3}; !- Outlet Port

OS:Connection,
  {9b293d8c-5edf-4cc4-b29c-a848f65760fb}, !- Handle
  {9c3a3883-0536-4e2d-9bb5-486e28cafba6}, !- Source Object
  5,                                      !- Outlet Port
  {1dab5c98-7f14-432e-934b-d2ec147724de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8938560-7077-4912-93a5-0682bf900ff3}, !- Handle
  {1dab5c98-7f14-432e-934b-d2ec147724de}, !- Source Object
  3,                                      !- Outlet Port
  {b8816a9c-7bd4-461d-8eb6-fc3c4524fb43}, !- Target Object
  12;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {2ec5a2f8-feee-4eb5-bdfe-c1720f478f11}, !- Handle
  DOAS Exhaust Fan 1,                     !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.55575,                                !- Fan Total Efficiency
  373.633365,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.855,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {1f0668a0-8878-41b5-ad17-7883f8a11838}, !- Air Inlet Node Name
  {b4ce0ecc-0745-46b9-818a-7b66e900dba2}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {c7f9e634-b676-438b-89bc-ad5cf7550941}, !- Handle
  DOAS Exhaust Fan 1 Outlet Air Node,     !- Name
  {b4ce0ecc-0745-46b9-818a-7b66e900dba2}, !- Inlet Port
  {f84e3050-866b-4524-87e1-c5ca3b2e38b6}; !- Outlet Port

OS:Connection,
  {1f0668a0-8878-41b5-ad17-7883f8a11838}, !- Handle
  {215d1382-6954-4090-9238-42e4ee23a71e}, !- Source Object
  3,                                      !- Outlet Port
  {2ec5a2f8-feee-4eb5-bdfe-c1720f478f11}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b4ce0ecc-0745-46b9-818a-7b66e900dba2}, !- Handle
  {2ec5a2f8-feee-4eb5-bdfe-c1720f478f11}, !- Source Object
  9,                                      !- Outlet Port
  {c7f9e634-b676-438b-89bc-ad5cf7550941}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f84e3050-866b-4524-87e1-c5ca3b2e38b6}, !- Handle
  {c7f9e634-b676-438b-89bc-ad5cf7550941}, !- Source Object
  3,                                      !- Outlet Port
  {9c3a3883-0536-4e2d-9bb5-486e28cafba6}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {5e7a4052-cc6c-4305-9c88-42056b8f49ac}, !- Handle
  21 Zone DOAS SAT Reset,                 !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {e0f4aad9-fca6-476a-9256-626238acf938}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {e92b4677-ec50-4e5a-a5ad-b2c76ff4c038}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2f33d18e-963d-4ca1-b502-9d55e0cf7e8b}, !- Control Zone or Zone List Name
  {eaf47d36-3e78-4071-a70e-b1d2a609011e}, !- Cooling Control Zone or Zone List Name
  {0a6475cd-874b-4c34-8b6b-9ef3b83d27a4}, !- Heating Control Zone or Zone List Name
  {22fbd5ae-6699-4642-9c81-209e6e95722f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2f33d18e-963d-4ca1-b502-9d55e0cf7e8b}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {eaf47d36-3e78-4071-a70e-b1d2a609011e}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0a6475cd-874b-4c34-8b6b-9ef3b83d27a4}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {22fbd5ae-6699-4642-9c81-209e6e95722f}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {288e21b0-86e2-4515-959f-df23327d3da4}, !- Handle
  Zone - Space 221 Air Terminal,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {b8c68781-7e3e-4364-8e4f-b1c18e5eb12d}, !- Air Inlet Node Name
  {bb87cf6b-7226-4e53-8679-f99a8acb402f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {17d99796-746a-4cb5-8c51-65908065712f}, !- Handle
  Zone - Space 221 Return Air Node,       !- Name
  {07e06776-5271-4e3f-8db8-ed909d497f5c}, !- Inlet Port
  {79658538-5f46-4b76-8397-153ba63fc854}; !- Outlet Port

OS:Connection,
  {40b1f7e8-7489-40a2-bd52-b2067fd14181}, !- Handle
  {c4a63a5a-fda3-4358-89c5-5dab4c67c253}, !- Source Object
  3,                                      !- Outlet Port
  {0c0ed17e-acb7-4e0e-a185-3ad33307987c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07e06776-5271-4e3f-8db8-ed909d497f5c}, !- Handle
  {f8bcc12c-f08a-4222-a2b3-6cd772c8162e}, !- Source Object
  2,                                      !- Outlet Port
  {17d99796-746a-4cb5-8c51-65908065712f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79658538-5f46-4b76-8397-153ba63fc854}, !- Handle
  {17d99796-746a-4cb5-8c51-65908065712f}, !- Source Object
  3,                                      !- Outlet Port
  {c801dadf-1732-4602-b0ab-32f6bb358692}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {42f716fc-7e66-47ff-adc0-cf111f582fec}, !- Handle
  Zone - Space 221 Air Terminal Inlet Air Node, !- Name
  {a5444d36-2397-41cd-97b7-c2b5111b525a}, !- Inlet Port
  {b8c68781-7e3e-4364-8e4f-b1c18e5eb12d}; !- Outlet Port

OS:Connection,
  {a5444d36-2397-41cd-97b7-c2b5111b525a}, !- Handle
  {537f97cc-0431-4edb-b5aa-9091126bc2c2}, !- Source Object
  3,                                      !- Outlet Port
  {42f716fc-7e66-47ff-adc0-cf111f582fec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8c68781-7e3e-4364-8e4f-b1c18e5eb12d}, !- Handle
  {42f716fc-7e66-47ff-adc0-cf111f582fec}, !- Source Object
  3,                                      !- Outlet Port
  {288e21b0-86e2-4515-959f-df23327d3da4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb87cf6b-7226-4e53-8679-f99a8acb402f}, !- Handle
  {288e21b0-86e2-4515-959f-df23327d3da4}, !- Source Object
  4,                                      !- Outlet Port
  {c4a63a5a-fda3-4358-89c5-5dab4c67c253}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {622beb9d-f935-4f19-90f9-fde8503fc64a}, !- Handle
  Schedule Constant 105,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {4e74ef65-5fdc-428f-9674-dd9fe1ff6c51}, !- Handle
  Schedule Constant 106,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c079256a-d288-433c-842a-fd9342d8c0e7}, !- Handle
  Zone - Space 217 Air Terminal,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {40298592-47ba-481e-82c4-b2f9e6caab11}, !- Air Inlet Node Name
  {463beffd-2687-4454-bf09-0e77b77907f3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {217b0300-4200-4ab9-be09-c13c614381ab}, !- Handle
  Zone - Space 217 Air Terminal Outlet Air Node, !- Name
  {463beffd-2687-4454-bf09-0e77b77907f3}, !- Inlet Port
  {55513c56-e833-412d-88d8-cf9de7896e51}; !- Outlet Port

OS:Node,
  {d246ce13-1520-4b77-b406-a9d100ceaf89}, !- Handle
  Zone - Space 217 Return Air Node,       !- Name
  {ef794d10-0597-4481-9ddd-b9776d674743}, !- Inlet Port
  {e407b8f6-673d-46a3-b4bb-b0cfd204c03c}; !- Outlet Port

OS:Connection,
  {55513c56-e833-412d-88d8-cf9de7896e51}, !- Handle
  {217b0300-4200-4ab9-be09-c13c614381ab}, !- Source Object
  3,                                      !- Outlet Port
  {41b67886-b066-4468-aff2-ca3745f403ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef794d10-0597-4481-9ddd-b9776d674743}, !- Handle
  {bb44b5b7-f27b-4b56-8d3f-3b7e7fd14df7}, !- Source Object
  2,                                      !- Outlet Port
  {d246ce13-1520-4b77-b406-a9d100ceaf89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e407b8f6-673d-46a3-b4bb-b0cfd204c03c}, !- Handle
  {d246ce13-1520-4b77-b406-a9d100ceaf89}, !- Source Object
  3,                                      !- Outlet Port
  {c801dadf-1732-4602-b0ab-32f6bb358692}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {12dc6452-ba39-406d-81f6-bfa896aee0dd}, !- Handle
  Zone - Space 217 Air Terminal Inlet Air Node, !- Name
  {52013ecf-a9a8-49de-9ec4-c34ffef61487}, !- Inlet Port
  {40298592-47ba-481e-82c4-b2f9e6caab11}; !- Outlet Port

OS:Connection,
  {52013ecf-a9a8-49de-9ec4-c34ffef61487}, !- Handle
  {537f97cc-0431-4edb-b5aa-9091126bc2c2}, !- Source Object
  4,                                      !- Outlet Port
  {12dc6452-ba39-406d-81f6-bfa896aee0dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40298592-47ba-481e-82c4-b2f9e6caab11}, !- Handle
  {12dc6452-ba39-406d-81f6-bfa896aee0dd}, !- Source Object
  3,                                      !- Outlet Port
  {c079256a-d288-433c-842a-fd9342d8c0e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {463beffd-2687-4454-bf09-0e77b77907f3}, !- Handle
  {c079256a-d288-433c-842a-fd9342d8c0e7}, !- Source Object
  4,                                      !- Outlet Port
  {217b0300-4200-4ab9-be09-c13c614381ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {feea608f-eb8c-4327-826c-740dc955567c}, !- Handle
  Schedule Constant 107,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {1f93202a-bb79-4a7f-b2db-fe1092cc4087}, !- Handle
  Schedule Constant 108,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {80e304d5-52ac-4f0c-8c8a-c00e1f84a95d}, !- Handle
  Zone - Space 208 Air Terminal,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {841cd7ae-facb-4b86-925a-b296d320f7df}, !- Air Inlet Node Name
  {140c89a6-3e95-4ac5-a12d-1cc25beb8cb1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {83fc0083-e84f-4f0f-a0ea-ea3da7a43442}, !- Handle
  Zone - Space 208 Air Terminal Outlet Air Node, !- Name
  {140c89a6-3e95-4ac5-a12d-1cc25beb8cb1}, !- Inlet Port
  {2e04a1f2-6585-4f38-8d6f-dbb30dbecbad}; !- Outlet Port

OS:Node,
  {9e25343f-ab99-40f7-a7c6-e003244af831}, !- Handle
  Zone - Space 208 Return Air Node,       !- Name
  {186c55ab-e9a3-4578-8740-269a45aa4391}, !- Inlet Port
  {d732eb3e-9df1-4e4a-a2bc-7c38daf5b635}; !- Outlet Port

OS:Connection,
  {2e04a1f2-6585-4f38-8d6f-dbb30dbecbad}, !- Handle
  {83fc0083-e84f-4f0f-a0ea-ea3da7a43442}, !- Source Object
  3,                                      !- Outlet Port
  {83d75199-9bf0-4c50-80a3-649c79a4bb34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {186c55ab-e9a3-4578-8740-269a45aa4391}, !- Handle
  {1eda9548-f971-4be3-85f1-75418a75b36f}, !- Source Object
  2,                                      !- Outlet Port
  {9e25343f-ab99-40f7-a7c6-e003244af831}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d732eb3e-9df1-4e4a-a2bc-7c38daf5b635}, !- Handle
  {9e25343f-ab99-40f7-a7c6-e003244af831}, !- Source Object
  3,                                      !- Outlet Port
  {c801dadf-1732-4602-b0ab-32f6bb358692}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {098e0f86-e41f-408a-b9a5-aa64b1430c62}, !- Handle
  Zone - Space 208 Air Terminal Inlet Air Node, !- Name
  {8df93579-06eb-4267-8b38-f95d94dbbca3}, !- Inlet Port
  {841cd7ae-facb-4b86-925a-b296d320f7df}; !- Outlet Port

OS:Connection,
  {8df93579-06eb-4267-8b38-f95d94dbbca3}, !- Handle
  {537f97cc-0431-4edb-b5aa-9091126bc2c2}, !- Source Object
  5,                                      !- Outlet Port
  {098e0f86-e41f-408a-b9a5-aa64b1430c62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {841cd7ae-facb-4b86-925a-b296d320f7df}, !- Handle
  {098e0f86-e41f-408a-b9a5-aa64b1430c62}, !- Source Object
  3,                                      !- Outlet Port
  {80e304d5-52ac-4f0c-8c8a-c00e1f84a95d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {140c89a6-3e95-4ac5-a12d-1cc25beb8cb1}, !- Handle
  {80e304d5-52ac-4f0c-8c8a-c00e1f84a95d}, !- Source Object
  4,                                      !- Outlet Port
  {83fc0083-e84f-4f0f-a0ea-ea3da7a43442}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {362bd410-e133-4e28-80cd-1d4b1eb33ebc}, !- Handle
  Schedule Constant 109,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {76e0ca2a-e91e-4750-90b6-991ee58ea743}, !- Handle
  Schedule Constant 110,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4b472731-0ba2-4dbe-b332-6a0080c01c47}, !- Handle
  Zone - Space 216 Air Terminal,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {fa2d41d5-449a-4211-b02f-7f7420edd041}, !- Air Inlet Node Name
  {b9a688ec-1500-41dd-8451-2aea059ada0d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a304f239-34fa-4a08-bea0-a4cad36096ab}, !- Handle
  Zone - Space 216 Air Terminal Outlet Air Node, !- Name
  {b9a688ec-1500-41dd-8451-2aea059ada0d}, !- Inlet Port
  {845f5623-1a74-4925-87cb-6832971aa242}; !- Outlet Port

OS:Node,
  {12e8fab7-db7c-4e55-8bce-1282bd0c50c9}, !- Handle
  Zone - Space 216 Return Air Node,       !- Name
  {1649e29c-80bb-4515-91d6-8177a2ed557a}, !- Inlet Port
  {3113b894-0b69-414f-b4dd-6f3c585d3bfa}; !- Outlet Port

OS:Connection,
  {845f5623-1a74-4925-87cb-6832971aa242}, !- Handle
  {a304f239-34fa-4a08-bea0-a4cad36096ab}, !- Source Object
  3,                                      !- Outlet Port
  {ba424098-3cb5-4d5a-a2bd-bf34dd7bb292}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1649e29c-80bb-4515-91d6-8177a2ed557a}, !- Handle
  {965bd368-c233-4f37-99a9-7561032608b9}, !- Source Object
  2,                                      !- Outlet Port
  {12e8fab7-db7c-4e55-8bce-1282bd0c50c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3113b894-0b69-414f-b4dd-6f3c585d3bfa}, !- Handle
  {12e8fab7-db7c-4e55-8bce-1282bd0c50c9}, !- Source Object
  3,                                      !- Outlet Port
  {c801dadf-1732-4602-b0ab-32f6bb358692}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {385530e2-21d6-4c16-982c-9cdedd6add88}, !- Handle
  Zone - Space 216 Air Terminal Inlet Air Node, !- Name
  {55fb01a3-eb03-4e5c-8a30-e7677d36a55d}, !- Inlet Port
  {fa2d41d5-449a-4211-b02f-7f7420edd041}; !- Outlet Port

OS:Connection,
  {55fb01a3-eb03-4e5c-8a30-e7677d36a55d}, !- Handle
  {537f97cc-0431-4edb-b5aa-9091126bc2c2}, !- Source Object
  6,                                      !- Outlet Port
  {385530e2-21d6-4c16-982c-9cdedd6add88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa2d41d5-449a-4211-b02f-7f7420edd041}, !- Handle
  {385530e2-21d6-4c16-982c-9cdedd6add88}, !- Source Object
  3,                                      !- Outlet Port
  {4b472731-0ba2-4dbe-b332-6a0080c01c47}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9a688ec-1500-41dd-8451-2aea059ada0d}, !- Handle
  {4b472731-0ba2-4dbe-b332-6a0080c01c47}, !- Source Object
  4,                                      !- Outlet Port
  {a304f239-34fa-4a08-bea0-a4cad36096ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {2fdc08e3-2135-4794-b56d-63622bd404bb}, !- Handle
  Schedule Constant 111,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {20367017-e66d-4f80-88cc-0c0c49f02862}, !- Handle
  Schedule Constant 112,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {52cc7bcb-ce09-48d9-bd0d-094780f0b1c9}, !- Handle
  Zone - Space 201 Air Terminal,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {eaef2ff9-808b-48ec-a4fc-4cd3ea623097}, !- Air Inlet Node Name
  {d8b31335-3fbe-4911-b0c9-67b3f2baf6ee}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4779782f-cee4-42a4-9b50-0a97382476c5}, !- Handle
  Zone - Space 201 Air Terminal Outlet Air Node, !- Name
  {d8b31335-3fbe-4911-b0c9-67b3f2baf6ee}, !- Inlet Port
  {3d4f3a83-cb50-4274-9478-65077864d8df}; !- Outlet Port

OS:Node,
  {e0a40962-d1c9-4549-8374-c97ca04f8f60}, !- Handle
  Zone - Space 201 Return Air Node,       !- Name
  {85d435e7-0fd0-4bce-86d7-ca596c5331fe}, !- Inlet Port
  {9f2c5828-0303-488a-96bf-e01ac886010a}; !- Outlet Port

OS:Connection,
  {3d4f3a83-cb50-4274-9478-65077864d8df}, !- Handle
  {4779782f-cee4-42a4-9b50-0a97382476c5}, !- Source Object
  3,                                      !- Outlet Port
  {0e102390-f038-4fd8-99f7-a603d5311499}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85d435e7-0fd0-4bce-86d7-ca596c5331fe}, !- Handle
  {0de21a09-90ca-4567-b4c4-ad593051c236}, !- Source Object
  2,                                      !- Outlet Port
  {e0a40962-d1c9-4549-8374-c97ca04f8f60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f2c5828-0303-488a-96bf-e01ac886010a}, !- Handle
  {e0a40962-d1c9-4549-8374-c97ca04f8f60}, !- Source Object
  3,                                      !- Outlet Port
  {c801dadf-1732-4602-b0ab-32f6bb358692}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {4f9abf73-f8be-43c0-8f71-9d0978ec65d5}, !- Handle
  Zone - Space 201 Air Terminal Inlet Air Node, !- Name
  {59d32945-9f42-4637-b900-3757a9df820c}, !- Inlet Port
  {eaef2ff9-808b-48ec-a4fc-4cd3ea623097}; !- Outlet Port

OS:Connection,
  {59d32945-9f42-4637-b900-3757a9df820c}, !- Handle
  {537f97cc-0431-4edb-b5aa-9091126bc2c2}, !- Source Object
  7,                                      !- Outlet Port
  {4f9abf73-f8be-43c0-8f71-9d0978ec65d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaef2ff9-808b-48ec-a4fc-4cd3ea623097}, !- Handle
  {4f9abf73-f8be-43c0-8f71-9d0978ec65d5}, !- Source Object
  3,                                      !- Outlet Port
  {52cc7bcb-ce09-48d9-bd0d-094780f0b1c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8b31335-3fbe-4911-b0c9-67b3f2baf6ee}, !- Handle
  {52cc7bcb-ce09-48d9-bd0d-094780f0b1c9}, !- Source Object
  4,                                      !- Outlet Port
  {4779782f-cee4-42a4-9b50-0a97382476c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {84c5d45d-13cf-44b2-b3d1-c8c10d71ef1e}, !- Handle
  Schedule Constant 113,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {e6ede24d-14e7-42fe-9208-1eafa2b988e5}, !- Handle
  Schedule Constant 114,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {01d2e143-24b8-4d80-b023-29b768a207f8}, !- Handle
  Zone - Space 202 Air Terminal,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {da8ad97d-7637-49c3-983c-008655a7e06d}, !- Air Inlet Node Name
  {31f4b26c-01f3-4560-8eb7-c1e3d5c05e56}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {62f724de-cb16-467e-939d-9ac77839a7bf}, !- Handle
  Zone - Space 202 Air Terminal Outlet Air Node, !- Name
  {31f4b26c-01f3-4560-8eb7-c1e3d5c05e56}, !- Inlet Port
  {1a0c37e7-ea63-42cb-aafc-6b4c3eebcaea}; !- Outlet Port

OS:Node,
  {63fefb76-34d0-4d2b-8e82-78d279b915d2}, !- Handle
  Zone - Space 202 Return Air Node,       !- Name
  {c8c36dda-c2a8-4c09-87ef-d389fc1d14e4}, !- Inlet Port
  {ff15dbd9-7c2e-4c36-8121-bcb23685f79e}; !- Outlet Port

OS:Connection,
  {1a0c37e7-ea63-42cb-aafc-6b4c3eebcaea}, !- Handle
  {62f724de-cb16-467e-939d-9ac77839a7bf}, !- Source Object
  3,                                      !- Outlet Port
  {aee46018-ea22-4d49-a67e-4f37c782fc6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8c36dda-c2a8-4c09-87ef-d389fc1d14e4}, !- Handle
  {15c42e12-9de4-45d4-a947-11b3b3ff4497}, !- Source Object
  2,                                      !- Outlet Port
  {63fefb76-34d0-4d2b-8e82-78d279b915d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff15dbd9-7c2e-4c36-8121-bcb23685f79e}, !- Handle
  {63fefb76-34d0-4d2b-8e82-78d279b915d2}, !- Source Object
  3,                                      !- Outlet Port
  {c801dadf-1732-4602-b0ab-32f6bb358692}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c736f704-8a4e-4161-9cd5-9f036c35a094}, !- Handle
  Zone - Space 202 Air Terminal Inlet Air Node, !- Name
  {4a30a997-cf0d-45cf-a91f-9b99433f540a}, !- Inlet Port
  {da8ad97d-7637-49c3-983c-008655a7e06d}; !- Outlet Port

OS:Connection,
  {4a30a997-cf0d-45cf-a91f-9b99433f540a}, !- Handle
  {537f97cc-0431-4edb-b5aa-9091126bc2c2}, !- Source Object
  8,                                      !- Outlet Port
  {c736f704-8a4e-4161-9cd5-9f036c35a094}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da8ad97d-7637-49c3-983c-008655a7e06d}, !- Handle
  {c736f704-8a4e-4161-9cd5-9f036c35a094}, !- Source Object
  3,                                      !- Outlet Port
  {01d2e143-24b8-4d80-b023-29b768a207f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {31f4b26c-01f3-4560-8eb7-c1e3d5c05e56}, !- Handle
  {01d2e143-24b8-4d80-b023-29b768a207f8}, !- Source Object
  4,                                      !- Outlet Port
  {62f724de-cb16-467e-939d-9ac77839a7bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {4a3df6d6-ad4f-41a1-a875-6e49abe13f60}, !- Handle
  Schedule Constant 115,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {9878df06-9a48-4773-9417-efddf2966057}, !- Handle
  Schedule Constant 116,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2282d98e-94a5-4e5e-8d6a-b7699060ce79}, !- Handle
  Zone - Space 203 Air Terminal,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {401a7508-70bc-4487-b258-2db79774c77c}, !- Air Inlet Node Name
  {f9be0dbe-6e40-4ec7-bd6c-3666a3ed44f9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f372c94e-1b21-423f-a64f-947309835ffb}, !- Handle
  Zone - Space 203 Air Terminal Outlet Air Node, !- Name
  {f9be0dbe-6e40-4ec7-bd6c-3666a3ed44f9}, !- Inlet Port
  {a94d5623-1432-4185-ad34-3c7a30981802}; !- Outlet Port

OS:Node,
  {2f99ad6b-4855-4591-9c2b-c7a51bd7cd37}, !- Handle
  Zone - Space 203 Return Air Node,       !- Name
  {d0cbf666-d293-4a2b-8f35-7ab849f9892e}, !- Inlet Port
  {ddc72c95-f1bb-429d-a493-ece8dbbea31a}; !- Outlet Port

OS:Connection,
  {a94d5623-1432-4185-ad34-3c7a30981802}, !- Handle
  {f372c94e-1b21-423f-a64f-947309835ffb}, !- Source Object
  3,                                      !- Outlet Port
  {c000227d-ff0c-41a2-8e51-aa8df6e053b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0cbf666-d293-4a2b-8f35-7ab849f9892e}, !- Handle
  {209ef780-7214-4263-86a5-5d2af8d0abb9}, !- Source Object
  2,                                      !- Outlet Port
  {2f99ad6b-4855-4591-9c2b-c7a51bd7cd37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddc72c95-f1bb-429d-a493-ece8dbbea31a}, !- Handle
  {2f99ad6b-4855-4591-9c2b-c7a51bd7cd37}, !- Source Object
  3,                                      !- Outlet Port
  {c801dadf-1732-4602-b0ab-32f6bb358692}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b37dc497-3e5e-4223-8b58-8824026b18b7}, !- Handle
  Zone - Space 203 Air Terminal Inlet Air Node, !- Name
  {286150f7-a0d0-437b-8064-9b1a50438b1c}, !- Inlet Port
  {401a7508-70bc-4487-b258-2db79774c77c}; !- Outlet Port

OS:Connection,
  {286150f7-a0d0-437b-8064-9b1a50438b1c}, !- Handle
  {537f97cc-0431-4edb-b5aa-9091126bc2c2}, !- Source Object
  9,                                      !- Outlet Port
  {b37dc497-3e5e-4223-8b58-8824026b18b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {401a7508-70bc-4487-b258-2db79774c77c}, !- Handle
  {b37dc497-3e5e-4223-8b58-8824026b18b7}, !- Source Object
  3,                                      !- Outlet Port
  {2282d98e-94a5-4e5e-8d6a-b7699060ce79}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9be0dbe-6e40-4ec7-bd6c-3666a3ed44f9}, !- Handle
  {2282d98e-94a5-4e5e-8d6a-b7699060ce79}, !- Source Object
  4,                                      !- Outlet Port
  {f372c94e-1b21-423f-a64f-947309835ffb}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {a9d638f4-f2c3-4ca3-a169-5678a2a7946d}, !- Handle
  Schedule Constant 117,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {fbc0c2d6-b059-4ae4-a587-f2a219312bf1}, !- Handle
  Schedule Constant 118,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {85b62bb8-6131-47fd-8aae-97bb12a119e2}, !- Handle
  Zone - Space 204 Air Terminal,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {cc5ad997-be9c-49ba-9170-58e253038254}, !- Air Inlet Node Name
  {3f1a418c-64b8-41a6-ac27-c12ca9c931c3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f273836c-ae6e-4230-94d2-6209dd40f5d6}, !- Handle
  Zone - Space 204 Air Terminal Outlet Air Node, !- Name
  {3f1a418c-64b8-41a6-ac27-c12ca9c931c3}, !- Inlet Port
  {2ca5b1e2-38cf-4d0f-8719-e15c9312abcd}; !- Outlet Port

OS:Node,
  {bf1d443a-c7cb-4e7f-8593-d6eb78427573}, !- Handle
  Zone - Space 204 Return Air Node,       !- Name
  {8f6c5162-5a69-4929-9709-b303003ef3fa}, !- Inlet Port
  {436f7e5d-e05f-4911-8b8d-f714fe85c88e}; !- Outlet Port

OS:Connection,
  {2ca5b1e2-38cf-4d0f-8719-e15c9312abcd}, !- Handle
  {f273836c-ae6e-4230-94d2-6209dd40f5d6}, !- Source Object
  3,                                      !- Outlet Port
  {ac11267f-efe7-4582-8e96-114743f87aa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f6c5162-5a69-4929-9709-b303003ef3fa}, !- Handle
  {6c014b2d-e3c0-44e0-b309-d76a3fd1b079}, !- Source Object
  2,                                      !- Outlet Port
  {bf1d443a-c7cb-4e7f-8593-d6eb78427573}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {436f7e5d-e05f-4911-8b8d-f714fe85c88e}, !- Handle
  {bf1d443a-c7cb-4e7f-8593-d6eb78427573}, !- Source Object
  3,                                      !- Outlet Port
  {c801dadf-1732-4602-b0ab-32f6bb358692}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {56b47977-d478-42b2-bcff-fccfa3d37955}, !- Handle
  Zone - Space 204 Air Terminal Inlet Air Node, !- Name
  {04c8e10f-973e-4bf5-bf30-88b067bbfcb3}, !- Inlet Port
  {cc5ad997-be9c-49ba-9170-58e253038254}; !- Outlet Port

OS:Connection,
  {04c8e10f-973e-4bf5-bf30-88b067bbfcb3}, !- Handle
  {537f97cc-0431-4edb-b5aa-9091126bc2c2}, !- Source Object
  10,                                     !- Outlet Port
  {56b47977-d478-42b2-bcff-fccfa3d37955}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc5ad997-be9c-49ba-9170-58e253038254}, !- Handle
  {56b47977-d478-42b2-bcff-fccfa3d37955}, !- Source Object
  3,                                      !- Outlet Port
  {85b62bb8-6131-47fd-8aae-97bb12a119e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f1a418c-64b8-41a6-ac27-c12ca9c931c3}, !- Handle
  {85b62bb8-6131-47fd-8aae-97bb12a119e2}, !- Source Object
  4,                                      !- Outlet Port
  {f273836c-ae6e-4230-94d2-6209dd40f5d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {1c5fde31-9378-4fb7-8819-ed5da562e9b2}, !- Handle
  Schedule Constant 119,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {6cec60eb-2f60-4ee4-aedf-c2f8f02f575d}, !- Handle
  Schedule Constant 120,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2757f0c0-4690-43ef-af31-411b35e23f0e}, !- Handle
  Zone - Space 205 Air Terminal,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {70842518-4a2e-41c0-b8e5-4f5d6b81648c}, !- Air Inlet Node Name
  {c0a45ff7-8e53-453b-aec9-0f2423abad73}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2e48acd1-7939-4fe8-bea5-d295b06e24b9}, !- Handle
  Zone - Space 205 Air Terminal Outlet Air Node, !- Name
  {c0a45ff7-8e53-453b-aec9-0f2423abad73}, !- Inlet Port
  {2f3f066f-8446-4d91-940e-1380b4bf38e4}; !- Outlet Port

OS:Node,
  {6e36240c-174e-415c-aef1-712c8b99ff32}, !- Handle
  Zone - Space 205 Return Air Node,       !- Name
  {41b88468-9a1c-46f2-a88f-2b1078fa1149}, !- Inlet Port
  {ba723d48-ff1e-4599-8a06-bdec3c5deff5}; !- Outlet Port

OS:Connection,
  {2f3f066f-8446-4d91-940e-1380b4bf38e4}, !- Handle
  {2e48acd1-7939-4fe8-bea5-d295b06e24b9}, !- Source Object
  3,                                      !- Outlet Port
  {44060d65-0940-4ba9-9836-7b687692508f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41b88468-9a1c-46f2-a88f-2b1078fa1149}, !- Handle
  {715ab066-59c1-4921-987f-9099bd16b2c6}, !- Source Object
  2,                                      !- Outlet Port
  {6e36240c-174e-415c-aef1-712c8b99ff32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba723d48-ff1e-4599-8a06-bdec3c5deff5}, !- Handle
  {6e36240c-174e-415c-aef1-712c8b99ff32}, !- Source Object
  3,                                      !- Outlet Port
  {c801dadf-1732-4602-b0ab-32f6bb358692}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {971e4617-b483-4802-af38-67d246394aea}, !- Handle
  Zone - Space 205 Air Terminal Inlet Air Node, !- Name
  {2051808a-d93b-4256-b12b-8b38f07a69f0}, !- Inlet Port
  {70842518-4a2e-41c0-b8e5-4f5d6b81648c}; !- Outlet Port

OS:Connection,
  {2051808a-d93b-4256-b12b-8b38f07a69f0}, !- Handle
  {537f97cc-0431-4edb-b5aa-9091126bc2c2}, !- Source Object
  11,                                     !- Outlet Port
  {971e4617-b483-4802-af38-67d246394aea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70842518-4a2e-41c0-b8e5-4f5d6b81648c}, !- Handle
  {971e4617-b483-4802-af38-67d246394aea}, !- Source Object
  3,                                      !- Outlet Port
  {2757f0c0-4690-43ef-af31-411b35e23f0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c0a45ff7-8e53-453b-aec9-0f2423abad73}, !- Handle
  {2757f0c0-4690-43ef-af31-411b35e23f0e}, !- Source Object
  4,                                      !- Outlet Port
  {2e48acd1-7939-4fe8-bea5-d295b06e24b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {c6360b7e-97b5-431f-a92f-ba2fe267095d}, !- Handle
  Schedule Constant 121,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {e5691878-630c-4c65-bf57-f4e884887a36}, !- Handle
  Schedule Constant 122,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0c062bb2-26b9-45b9-b355-ff518e887554}, !- Handle
  Zone - Space 206 Air Terminal,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {8cb1caa3-7ec9-4f98-be30-362ed60099bd}, !- Air Inlet Node Name
  {9a2b8d32-a7c8-4a3b-8273-9c47b2e81187}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {60aa3b62-e371-460d-ab7e-fd1d5052dfc3}, !- Handle
  Zone - Space 206 Air Terminal Outlet Air Node, !- Name
  {9a2b8d32-a7c8-4a3b-8273-9c47b2e81187}, !- Inlet Port
  {55c850c8-3942-4b70-b54d-11f0e6abc82a}; !- Outlet Port

OS:Node,
  {dbcd5f50-65af-4625-8ccd-1caed0057788}, !- Handle
  Zone - Space 206 Return Air Node,       !- Name
  {7633ca6a-34d1-4e5b-93a2-64085e240bdc}, !- Inlet Port
  {aab54c01-d0bb-4ed0-86c2-9a8c2e0c0834}; !- Outlet Port

OS:Connection,
  {55c850c8-3942-4b70-b54d-11f0e6abc82a}, !- Handle
  {60aa3b62-e371-460d-ab7e-fd1d5052dfc3}, !- Source Object
  3,                                      !- Outlet Port
  {b97b1203-d9d1-4bbb-b780-2d2fde91ade3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7633ca6a-34d1-4e5b-93a2-64085e240bdc}, !- Handle
  {d67e90ee-841e-47d8-9b1d-f28d5973c9a6}, !- Source Object
  2,                                      !- Outlet Port
  {dbcd5f50-65af-4625-8ccd-1caed0057788}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aab54c01-d0bb-4ed0-86c2-9a8c2e0c0834}, !- Handle
  {dbcd5f50-65af-4625-8ccd-1caed0057788}, !- Source Object
  3,                                      !- Outlet Port
  {c801dadf-1732-4602-b0ab-32f6bb358692}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {58dfcad1-4005-4295-867c-559929387b9c}, !- Handle
  Zone - Space 206 Air Terminal Inlet Air Node, !- Name
  {b2fd126d-1782-4c52-a926-79a928680c60}, !- Inlet Port
  {8cb1caa3-7ec9-4f98-be30-362ed60099bd}; !- Outlet Port

OS:Connection,
  {b2fd126d-1782-4c52-a926-79a928680c60}, !- Handle
  {537f97cc-0431-4edb-b5aa-9091126bc2c2}, !- Source Object
  12,                                     !- Outlet Port
  {58dfcad1-4005-4295-867c-559929387b9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cb1caa3-7ec9-4f98-be30-362ed60099bd}, !- Handle
  {58dfcad1-4005-4295-867c-559929387b9c}, !- Source Object
  3,                                      !- Outlet Port
  {0c062bb2-26b9-45b9-b355-ff518e887554}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a2b8d32-a7c8-4a3b-8273-9c47b2e81187}, !- Handle
  {0c062bb2-26b9-45b9-b355-ff518e887554}, !- Source Object
  4,                                      !- Outlet Port
  {60aa3b62-e371-460d-ab7e-fd1d5052dfc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {bdd179ee-0d4c-4d94-a221-c2611824ab14}, !- Handle
  Schedule Constant 123,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {0d840846-26d2-48da-95b0-10c7544b65f7}, !- Handle
  Schedule Constant 124,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {39d2e550-a21b-486a-9bbb-b41dc428cab1}, !- Handle
  Zone - Space 207 Air Terminal,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {6b61e40c-f24f-43db-86e6-b6b80b81a8d1}, !- Air Inlet Node Name
  {41369b0d-be62-42b7-b99b-57fe2c62b2f8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2e4f0aa4-85e0-4eb3-aaa4-b0628e2f4df8}, !- Handle
  Zone - Space 207 Air Terminal Outlet Air Node, !- Name
  {41369b0d-be62-42b7-b99b-57fe2c62b2f8}, !- Inlet Port
  {711aed1e-b259-4329-9ac8-624b305ecb65}; !- Outlet Port

OS:Node,
  {f0f79d2a-79aa-46b3-b6d8-5557f8ca20a5}, !- Handle
  Zone - Space 207 Return Air Node,       !- Name
  {13a41301-d3fb-4e8b-a4d8-e148f19fb04a}, !- Inlet Port
  {6ac7d885-3a2f-47bc-ac36-94bbc7bb5083}; !- Outlet Port

OS:Connection,
  {711aed1e-b259-4329-9ac8-624b305ecb65}, !- Handle
  {2e4f0aa4-85e0-4eb3-aaa4-b0628e2f4df8}, !- Source Object
  3,                                      !- Outlet Port
  {4b269ff7-840c-4b71-be8c-1d47a7ffec16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13a41301-d3fb-4e8b-a4d8-e148f19fb04a}, !- Handle
  {2867bc9c-f822-47af-9208-c57ab35eb689}, !- Source Object
  2,                                      !- Outlet Port
  {f0f79d2a-79aa-46b3-b6d8-5557f8ca20a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ac7d885-3a2f-47bc-ac36-94bbc7bb5083}, !- Handle
  {f0f79d2a-79aa-46b3-b6d8-5557f8ca20a5}, !- Source Object
  3,                                      !- Outlet Port
  {c801dadf-1732-4602-b0ab-32f6bb358692}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {13ae3218-061d-4330-9048-161affd2960c}, !- Handle
  Zone - Space 207 Air Terminal Inlet Air Node, !- Name
  {ca2d9044-beac-4f6f-80fa-c74b002be602}, !- Inlet Port
  {6b61e40c-f24f-43db-86e6-b6b80b81a8d1}; !- Outlet Port

OS:Connection,
  {ca2d9044-beac-4f6f-80fa-c74b002be602}, !- Handle
  {537f97cc-0431-4edb-b5aa-9091126bc2c2}, !- Source Object
  13,                                     !- Outlet Port
  {13ae3218-061d-4330-9048-161affd2960c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b61e40c-f24f-43db-86e6-b6b80b81a8d1}, !- Handle
  {13ae3218-061d-4330-9048-161affd2960c}, !- Source Object
  3,                                      !- Outlet Port
  {39d2e550-a21b-486a-9bbb-b41dc428cab1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41369b0d-be62-42b7-b99b-57fe2c62b2f8}, !- Handle
  {39d2e550-a21b-486a-9bbb-b41dc428cab1}, !- Source Object
  4,                                      !- Outlet Port
  {2e4f0aa4-85e0-4eb3-aaa4-b0628e2f4df8}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {f93343ee-aefc-4dec-8f5a-285b6348ced3}, !- Handle
  Schedule Constant 125,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {877a24c7-0db3-4162-b0de-d98b21e5a9ca}, !- Handle
  Schedule Constant 126,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e6ef3bc2-0a2c-4c86-97b7-0bf301a174a6}, !- Handle
  Zone - Space 212 Air Terminal,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {85d383cb-47a9-495f-af44-9fdfcd11ddf6}, !- Air Inlet Node Name
  {27d7a371-c898-44bd-804b-462715e493c9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5ddc4d52-d603-4432-9930-3a88b6ab9b34}, !- Handle
  Zone - Space 212 Air Terminal Outlet Air Node, !- Name
  {27d7a371-c898-44bd-804b-462715e493c9}, !- Inlet Port
  {54dd8756-03c5-4d23-9b7b-d79e3d9e413b}; !- Outlet Port

OS:Node,
  {753754fb-75fe-4326-9a1a-e3487bdc74d4}, !- Handle
  Zone - Space 212 Return Air Node,       !- Name
  {3bdb54de-6936-4f2f-bca3-13dd6ecd62df}, !- Inlet Port
  {145ae659-30f3-482a-a7c0-a0d96c2854de}; !- Outlet Port

OS:Connection,
  {54dd8756-03c5-4d23-9b7b-d79e3d9e413b}, !- Handle
  {5ddc4d52-d603-4432-9930-3a88b6ab9b34}, !- Source Object
  3,                                      !- Outlet Port
  {c57c77c0-04d7-47a6-93ac-60978923d1f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bdb54de-6936-4f2f-bca3-13dd6ecd62df}, !- Handle
  {abdf4a81-363a-4b3d-afff-9b1da23149d1}, !- Source Object
  2,                                      !- Outlet Port
  {753754fb-75fe-4326-9a1a-e3487bdc74d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {145ae659-30f3-482a-a7c0-a0d96c2854de}, !- Handle
  {753754fb-75fe-4326-9a1a-e3487bdc74d4}, !- Source Object
  3,                                      !- Outlet Port
  {c801dadf-1732-4602-b0ab-32f6bb358692}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {2798aed6-74bc-4ec3-9dc0-f08d8667676a}, !- Handle
  Zone - Space 212 Air Terminal Inlet Air Node, !- Name
  {15ee6f96-1382-434a-a3c8-66f937e4e062}, !- Inlet Port
  {85d383cb-47a9-495f-af44-9fdfcd11ddf6}; !- Outlet Port

OS:Connection,
  {15ee6f96-1382-434a-a3c8-66f937e4e062}, !- Handle
  {537f97cc-0431-4edb-b5aa-9091126bc2c2}, !- Source Object
  14,                                     !- Outlet Port
  {2798aed6-74bc-4ec3-9dc0-f08d8667676a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85d383cb-47a9-495f-af44-9fdfcd11ddf6}, !- Handle
  {2798aed6-74bc-4ec3-9dc0-f08d8667676a}, !- Source Object
  3,                                      !- Outlet Port
  {e6ef3bc2-0a2c-4c86-97b7-0bf301a174a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {27d7a371-c898-44bd-804b-462715e493c9}, !- Handle
  {e6ef3bc2-0a2c-4c86-97b7-0bf301a174a6}, !- Source Object
  4,                                      !- Outlet Port
  {5ddc4d52-d603-4432-9930-3a88b6ab9b34}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {0a3a7194-81fb-425a-bd36-80e8bc6fd0de}, !- Handle
  Schedule Constant 127,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {9a1af95a-c62a-43a6-a17c-90578568f050}, !- Handle
  Schedule Constant 128,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fee49e22-1552-422c-bfc9-39220d24e135}, !- Handle
  Zone - Space 215 Air Terminal,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {7633bdfb-0b43-4622-8468-7c8ffabdacb2}, !- Air Inlet Node Name
  {376e5999-5aea-4e72-aaca-b58a334a7de9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2f7b5edb-924e-4ee4-ad2d-ed88428ff1f6}, !- Handle
  Zone - Space 215 Air Terminal Outlet Air Node, !- Name
  {376e5999-5aea-4e72-aaca-b58a334a7de9}, !- Inlet Port
  {9bdd5b28-aca9-4bb8-bd7e-9fd327ea509e}; !- Outlet Port

OS:Node,
  {4784c191-f1ba-4476-bbe4-293ee86a85ca}, !- Handle
  Zone - Space 215 Return Air Node,       !- Name
  {04a9ca8f-0dc7-45b8-9035-36a1d8116649}, !- Inlet Port
  {812be451-dd96-4950-bc6d-2f521d895138}; !- Outlet Port

OS:Connection,
  {9bdd5b28-aca9-4bb8-bd7e-9fd327ea509e}, !- Handle
  {2f7b5edb-924e-4ee4-ad2d-ed88428ff1f6}, !- Source Object
  3,                                      !- Outlet Port
  {c04d4407-0855-4b91-9682-a9894a6a0820}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04a9ca8f-0dc7-45b8-9035-36a1d8116649}, !- Handle
  {95dc7248-c0ac-4e46-bf7b-8f1375147504}, !- Source Object
  2,                                      !- Outlet Port
  {4784c191-f1ba-4476-bbe4-293ee86a85ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {812be451-dd96-4950-bc6d-2f521d895138}, !- Handle
  {4784c191-f1ba-4476-bbe4-293ee86a85ca}, !- Source Object
  3,                                      !- Outlet Port
  {c801dadf-1732-4602-b0ab-32f6bb358692}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {cbe537fb-04cb-41c6-87a5-e6236a3aa860}, !- Handle
  Zone - Space 215 Air Terminal Inlet Air Node, !- Name
  {009d8221-2a2d-48c5-a258-82631c803a36}, !- Inlet Port
  {7633bdfb-0b43-4622-8468-7c8ffabdacb2}; !- Outlet Port

OS:Connection,
  {009d8221-2a2d-48c5-a258-82631c803a36}, !- Handle
  {537f97cc-0431-4edb-b5aa-9091126bc2c2}, !- Source Object
  15,                                     !- Outlet Port
  {cbe537fb-04cb-41c6-87a5-e6236a3aa860}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7633bdfb-0b43-4622-8468-7c8ffabdacb2}, !- Handle
  {cbe537fb-04cb-41c6-87a5-e6236a3aa860}, !- Source Object
  3,                                      !- Outlet Port
  {fee49e22-1552-422c-bfc9-39220d24e135}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {376e5999-5aea-4e72-aaca-b58a334a7de9}, !- Handle
  {fee49e22-1552-422c-bfc9-39220d24e135}, !- Source Object
  4,                                      !- Outlet Port
  {2f7b5edb-924e-4ee4-ad2d-ed88428ff1f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {3aa6b2d0-4807-4583-ac6b-fc30d999421e}, !- Handle
  Schedule Constant 129,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {5b599eba-191b-4104-ba2c-cb7fb2df47d4}, !- Handle
  Schedule Constant 130,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {60f484f3-d533-4b00-ab92-c47aa0bd752c}, !- Handle
  Zone - Space 218 Air Terminal,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {1b4231c4-231d-4eab-88e2-001f45d44293}, !- Air Inlet Node Name
  {31e2206f-ff29-415a-8162-d92b5195f9d0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3d2773da-6847-4a3d-ac0b-b308518f6bc7}, !- Handle
  Zone - Space 218 Air Terminal Outlet Air Node, !- Name
  {31e2206f-ff29-415a-8162-d92b5195f9d0}, !- Inlet Port
  {9556b707-2c54-42e0-9342-1a2199d34588}; !- Outlet Port

OS:Node,
  {b2cb399c-e19f-4a1b-aaa6-13eb8ddfa2aa}, !- Handle
  Zone - Space 218 Return Air Node,       !- Name
  {9f3a0f46-e500-4d54-ba11-d9d6a77375cd}, !- Inlet Port
  {d843ca7b-de49-4d3b-a20c-9588c9425403}; !- Outlet Port

OS:Connection,
  {9556b707-2c54-42e0-9342-1a2199d34588}, !- Handle
  {3d2773da-6847-4a3d-ac0b-b308518f6bc7}, !- Source Object
  3,                                      !- Outlet Port
  {49aaf4ec-4b43-4369-96ec-0daad0eb4e9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f3a0f46-e500-4d54-ba11-d9d6a77375cd}, !- Handle
  {97eb064a-0b4c-4124-8bfd-835535406673}, !- Source Object
  2,                                      !- Outlet Port
  {b2cb399c-e19f-4a1b-aaa6-13eb8ddfa2aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d843ca7b-de49-4d3b-a20c-9588c9425403}, !- Handle
  {b2cb399c-e19f-4a1b-aaa6-13eb8ddfa2aa}, !- Source Object
  3,                                      !- Outlet Port
  {c801dadf-1732-4602-b0ab-32f6bb358692}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {01398744-ff99-4c5b-aee4-a69d62478f02}, !- Handle
  Zone - Space 218 Air Terminal Inlet Air Node, !- Name
  {8bd69dc2-837e-4e4f-9cd5-6dbe531d0b7f}, !- Inlet Port
  {1b4231c4-231d-4eab-88e2-001f45d44293}; !- Outlet Port

OS:Connection,
  {8bd69dc2-837e-4e4f-9cd5-6dbe531d0b7f}, !- Handle
  {537f97cc-0431-4edb-b5aa-9091126bc2c2}, !- Source Object
  16,                                     !- Outlet Port
  {01398744-ff99-4c5b-aee4-a69d62478f02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b4231c4-231d-4eab-88e2-001f45d44293}, !- Handle
  {01398744-ff99-4c5b-aee4-a69d62478f02}, !- Source Object
  3,                                      !- Outlet Port
  {60f484f3-d533-4b00-ab92-c47aa0bd752c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {31e2206f-ff29-415a-8162-d92b5195f9d0}, !- Handle
  {60f484f3-d533-4b00-ab92-c47aa0bd752c}, !- Source Object
  4,                                      !- Outlet Port
  {3d2773da-6847-4a3d-ac0b-b308518f6bc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {27dea272-8324-4cdc-b6a6-1ceced890c39}, !- Handle
  Schedule Constant 131,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {f5d5988f-1008-4933-83c3-05dca746490e}, !- Handle
  Schedule Constant 132,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {886a8eda-8923-4853-a44b-fcc049ea3dea}, !- Handle
  Zone - Space 219 Air Terminal,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {292d8972-edc9-409c-992e-72727c112884}, !- Air Inlet Node Name
  {6ad3e35e-557c-46e7-96ef-64aedfc391be}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8c313122-fb76-4400-bdb8-dd896e811bb7}, !- Handle
  Zone - Space 219 Air Terminal Outlet Air Node, !- Name
  {6ad3e35e-557c-46e7-96ef-64aedfc391be}, !- Inlet Port
  {cb7088ed-c5dd-411b-bdb7-f369dff6581d}; !- Outlet Port

OS:Node,
  {3d66681c-b7b8-4f2e-962b-6034dca21e3f}, !- Handle
  Zone - Space 219 Return Air Node,       !- Name
  {423ae11e-99af-45e6-a7cf-608aad4e8013}, !- Inlet Port
  {02d628b2-fae9-4e18-9f71-ca5445ad6b32}; !- Outlet Port

OS:Connection,
  {cb7088ed-c5dd-411b-bdb7-f369dff6581d}, !- Handle
  {8c313122-fb76-4400-bdb8-dd896e811bb7}, !- Source Object
  3,                                      !- Outlet Port
  {7a71a56a-ca44-4c30-98cb-d8254867b96a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {423ae11e-99af-45e6-a7cf-608aad4e8013}, !- Handle
  {c2893f11-9206-4409-a37e-7fb1cdded1a6}, !- Source Object
  2,                                      !- Outlet Port
  {3d66681c-b7b8-4f2e-962b-6034dca21e3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02d628b2-fae9-4e18-9f71-ca5445ad6b32}, !- Handle
  {3d66681c-b7b8-4f2e-962b-6034dca21e3f}, !- Source Object
  3,                                      !- Outlet Port
  {c801dadf-1732-4602-b0ab-32f6bb358692}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {a0aaccde-bcb3-4efe-af00-5db2d3e52fdb}, !- Handle
  Zone - Space 219 Air Terminal Inlet Air Node, !- Name
  {329fcbcd-cf88-4aeb-b71e-deed14050ba3}, !- Inlet Port
  {292d8972-edc9-409c-992e-72727c112884}; !- Outlet Port

OS:Connection,
  {329fcbcd-cf88-4aeb-b71e-deed14050ba3}, !- Handle
  {537f97cc-0431-4edb-b5aa-9091126bc2c2}, !- Source Object
  17,                                     !- Outlet Port
  {a0aaccde-bcb3-4efe-af00-5db2d3e52fdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {292d8972-edc9-409c-992e-72727c112884}, !- Handle
  {a0aaccde-bcb3-4efe-af00-5db2d3e52fdb}, !- Source Object
  3,                                      !- Outlet Port
  {886a8eda-8923-4853-a44b-fcc049ea3dea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6ad3e35e-557c-46e7-96ef-64aedfc391be}, !- Handle
  {886a8eda-8923-4853-a44b-fcc049ea3dea}, !- Source Object
  4,                                      !- Outlet Port
  {8c313122-fb76-4400-bdb8-dd896e811bb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {220fa5b6-47c4-4175-af2c-247321de8f81}, !- Handle
  Schedule Constant 133,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {6e2c4048-9e69-442f-84b5-d409e392bca7}, !- Handle
  Schedule Constant 134,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0e873798-b4d6-4988-9877-da8e80ec9bff}, !- Handle
  Zone - Space 220 Air Terminal,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  {c4d012d3-33cb-44d6-a519-57a330a1cc42}, !- Air Inlet Node Name
  {ae164ed3-811c-47b9-832f-81e3f8aae087}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {498c8072-6258-4813-b7d3-c9ec09dfe22c}, !- Handle
  Zone - Space 220 Air Terminal Outlet Air Node, !- Name
  {ae164ed3-811c-47b9-832f-81e3f8aae087}, !- Inlet Port
  {b301d69e-36b0-499d-a66d-8e21d04d29e0}; !- Outlet Port

OS:Node,
  {01478526-6215-41f9-b836-95b13aaf6379}, !- Handle
  Zone - Space 220 Return Air Node,       !- Name
  {88980085-e251-4d9e-9c34-d21c5642a352}, !- Inlet Port
  {34d521d4-1adf-47b2-a1cb-603fc303dd50}; !- Outlet Port

OS:Connection,
  {b301d69e-36b0-499d-a66d-8e21d04d29e0}, !- Handle
  {498c8072-6258-4813-b7d3-c9ec09dfe22c}, !- Source Object
  3,                                      !- Outlet Port
  {63ed459d-f1c1-42b4-bd13-099dacc15d9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88980085-e251-4d9e-9c34-d21c5642a352}, !- Handle
  {15dc9d8a-8875-4a05-8dac-749c83552467}, !- Source Object
  2,                                      !- Outlet Port
  {01478526-6215-41f9-b836-95b13aaf6379}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34d521d4-1adf-47b2-a1cb-603fc303dd50}, !- Handle
  {01478526-6215-41f9-b836-95b13aaf6379}, !- Source Object
  3,                                      !- Outlet Port
  {c801dadf-1732-4602-b0ab-32f6bb358692}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {40e14aaf-7198-41b0-b974-1bb48e9a1959}, !- Handle
  Zone - Space 220 Air Terminal Inlet Air Node, !- Name
  {03a36596-6438-4ece-a134-d61e0494ef3e}, !- Inlet Port
  {c4d012d3-33cb-44d6-a519-57a330a1cc42}; !- Outlet Port

OS:Connection,
  {03a36596-6438-4ece-a134-d61e0494ef3e}, !- Handle
  {537f97cc-0431-4edb-b5aa-9091126bc2c2}, !- Source Object
  18,                                     !- Outlet Port
  {40e14aaf-7198-41b0-b974-1bb48e9a1959}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4d012d3-33cb-44d6-a519-57a330a1cc42}, !- Handle
  {40e14aaf-7198-41b0-b974-1bb48e9a1959}, !- Source Object
  3,                                      !- Outlet Port
  {0e873798-b4d6-4988-9877-da8e80ec9bff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ae164ed3-811c-47b9-832f-81e3f8aae087}, !- Handle
  {0e873798-b4d6-4988-9877-da8e80ec9bff}, !- Source Object
  4,                                      !- Outlet Port
  {498c8072-6258-4813-b7d3-c9ec09dfe22c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {3cc14435-38fd-495d-8439-70ba07d4dbf7}, !- Handle
  Schedule Constant 135,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {5aa00912-b7ac-4463-8b1c-0b4529f9fde7}, !- Handle
  Schedule Constant 136,                  !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Cooling:Water,
  {956091a6-e9e9-4f12-b932-1061cbf56e39}, !- Handle
  Zone - Space 221 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a124b914-d6a3-4037-afc6-7dce09d8e875}, !- Water Inlet Node Name
  {7fa98c04-3ecd-40b6-920b-f2715bd5f660}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {aac236d7-dd01-4fa0-b811-714490169e51}, !- Handle
  Zone - Space 221 FCU Cooling Coil Inlet Water Node, !- Name
  {98a39cdf-7dca-47d8-a457-8c58506818c2}, !- Inlet Port
  {a124b914-d6a3-4037-afc6-7dce09d8e875}; !- Outlet Port

OS:Connection,
  {98a39cdf-7dca-47d8-a457-8c58506818c2}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  29,                                     !- Outlet Port
  {aac236d7-dd01-4fa0-b811-714490169e51}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e60603cf-7e57-4060-8321-bfa42c8658b7}, !- Handle
  Zone - Space 221 FCU Cooling Coil Outlet Water Node, !- Name
  {7fa98c04-3ecd-40b6-920b-f2715bd5f660}, !- Inlet Port
  {cecf88de-3744-4e7c-bb00-5a7e5da05eda}; !- Outlet Port

OS:Connection,
  {a124b914-d6a3-4037-afc6-7dce09d8e875}, !- Handle
  {aac236d7-dd01-4fa0-b811-714490169e51}, !- Source Object
  3,                                      !- Outlet Port
  {956091a6-e9e9-4f12-b932-1061cbf56e39}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {7fa98c04-3ecd-40b6-920b-f2715bd5f660}, !- Handle
  {956091a6-e9e9-4f12-b932-1061cbf56e39}, !- Source Object
  11,                                     !- Outlet Port
  {e60603cf-7e57-4060-8321-bfa42c8658b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cecf88de-3744-4e7c-bb00-5a7e5da05eda}, !- Handle
  {e60603cf-7e57-4060-8321-bfa42c8658b7}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e2b1f84b-8373-4385-b625-fdc40c5e626f}, !- Handle
  Zone - Space 221 FCU Cooling Coil Controller, !- Name
  {956091a6-e9e9-4f12-b932-1061cbf56e39}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {3e1a5fa8-47ff-49d1-be6d-d23241b2df1a}, !- Handle
  Zone - Space 221 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {39bf162f-b114-4987-8014-e25377b4d415}, !- Water Inlet Node Name
  {7744cb1f-335e-4566-a0a3-6d823b71633d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b8a93ff7-cf90-4c28-b7cb-4890d75d4f02}, !- Handle
  Zone - Space 221 FCU Heating Coil Inlet Water Node, !- Name
  {7d439181-0acd-4c51-bdb7-e8c59531d783}, !- Inlet Port
  {39bf162f-b114-4987-8014-e25377b4d415}; !- Outlet Port

OS:Connection,
  {7d439181-0acd-4c51-bdb7-e8c59531d783}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  29,                                     !- Outlet Port
  {b8a93ff7-cf90-4c28-b7cb-4890d75d4f02}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1581c33-230f-4dd5-9883-52d4e9177fdc}, !- Handle
  Zone - Space 221 FCU Heating Coil Outlet Water Node, !- Name
  {7744cb1f-335e-4566-a0a3-6d823b71633d}, !- Inlet Port
  {8f7ed385-d348-4bbb-9739-14f58a9e20ad}; !- Outlet Port

OS:Connection,
  {39bf162f-b114-4987-8014-e25377b4d415}, !- Handle
  {b8a93ff7-cf90-4c28-b7cb-4890d75d4f02}, !- Source Object
  3,                                      !- Outlet Port
  {3e1a5fa8-47ff-49d1-be6d-d23241b2df1a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7744cb1f-335e-4566-a0a3-6d823b71633d}, !- Handle
  {3e1a5fa8-47ff-49d1-be6d-d23241b2df1a}, !- Source Object
  6,                                      !- Outlet Port
  {f1581c33-230f-4dd5-9883-52d4e9177fdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f7ed385-d348-4bbb-9739-14f58a9e20ad}, !- Handle
  {f1581c33-230f-4dd5-9883-52d4e9177fdc}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fbaf1931-983d-4550-adb1-6a6ae1827c76}, !- Handle
  Zone - Space 221 FCU Heating Coil Controller, !- Name
  {3e1a5fa8-47ff-49d1-be6d-d23241b2df1a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {dd005a5a-f020-4788-a5b4-5e7c0a66266d}, !- Handle
  Zone - Space 221 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dfafd71c-81c9-4eec-8bcb-b5d712ac8497}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b4235487-5492-486e-a562-4ede2e0f47ce}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {dfafd71c-81c9-4eec-8bcb-b5d712ac8497}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b4235487-5492-486e-a562-4ede2e0f47ce}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {b4af4aa2-da6c-446f-bf73-604f86bc57df}, !- Handle
  Zone - Space 221 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {d618c129-72b2-4847-9f5b-e3b2b326362b}, !- Air Inlet Node Name
  {67c4cf73-ba8b-49e6-8d70-766d62da69f8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {dd005a5a-f020-4788-a5b4-5e7c0a66266d}, !- Supply Air Fan Name
  {956091a6-e9e9-4f12-b932-1061cbf56e39}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {3e1a5fa8-47ff-49d1-be6d-d23241b2df1a}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {b2f293b2-3d4b-4c41-aaca-4bb4ebdfdaf9}, !- Handle
  Zone - Space 221 FCU Inlet Air Node,    !- Name
  {b3e94243-d19c-4916-8fae-513b38d13a78}, !- Inlet Port
  {d618c129-72b2-4847-9f5b-e3b2b326362b}; !- Outlet Port

OS:Connection,
  {b3e94243-d19c-4916-8fae-513b38d13a78}, !- Handle
  {4aad98b9-36a4-4c9f-b4e4-135e9895538a}, !- Source Object
  2,                                      !- Outlet Port
  {b2f293b2-3d4b-4c41-aaca-4bb4ebdfdaf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d618c129-72b2-4847-9f5b-e3b2b326362b}, !- Handle
  {b2f293b2-3d4b-4c41-aaca-4bb4ebdfdaf9}, !- Source Object
  3,                                      !- Outlet Port
  {b4af4aa2-da6c-446f-bf73-604f86bc57df}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {20c607fd-0ba4-41df-a7b2-f6346c11c93c}, !- Handle
  Zone - Space 221 FCU Outlet Air Node,   !- Name
  {67c4cf73-ba8b-49e6-8d70-766d62da69f8}, !- Inlet Port
  {6e020edb-4a20-4a9d-8f6c-3da0dd6f1f7d}; !- Outlet Port

OS:Connection,
  {6e020edb-4a20-4a9d-8f6c-3da0dd6f1f7d}, !- Handle
  {20c607fd-0ba4-41df-a7b2-f6346c11c93c}, !- Source Object
  3,                                      !- Outlet Port
  {0c0ed17e-acb7-4e0e-a185-3ad33307987c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67c4cf73-ba8b-49e6-8d70-766d62da69f8}, !- Handle
  {b4af4aa2-da6c-446f-bf73-604f86bc57df}, !- Source Object
  10,                                     !- Outlet Port
  {20c607fd-0ba4-41df-a7b2-f6346c11c93c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {41dd9bc6-9b83-48ae-8e99-efc09c15309d}, !- Handle
  Zone - Space 209 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {aa97ecae-829f-401f-a71a-e2b29d586e00}, !- Water Inlet Node Name
  {d983fc28-a3fe-4aa5-8632-8b9033ce05c8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {9727e82d-b3c2-423e-84d3-bd7b107417dd}, !- Handle
  Zone - Space 209 FCU Cooling Coil Inlet Water Node, !- Name
  {16ef0a50-5a8a-4678-afe0-9a6a6a588446}, !- Inlet Port
  {aa97ecae-829f-401f-a71a-e2b29d586e00}; !- Outlet Port

OS:Connection,
  {16ef0a50-5a8a-4678-afe0-9a6a6a588446}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  30,                                     !- Outlet Port
  {9727e82d-b3c2-423e-84d3-bd7b107417dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bbe297f0-3aad-4df1-a72f-265628876442}, !- Handle
  Zone - Space 209 FCU Cooling Coil Outlet Water Node, !- Name
  {d983fc28-a3fe-4aa5-8632-8b9033ce05c8}, !- Inlet Port
  {fe25b6b6-d4f7-47fe-938b-0ffc3b24590c}; !- Outlet Port

OS:Connection,
  {aa97ecae-829f-401f-a71a-e2b29d586e00}, !- Handle
  {9727e82d-b3c2-423e-84d3-bd7b107417dd}, !- Source Object
  3,                                      !- Outlet Port
  {41dd9bc6-9b83-48ae-8e99-efc09c15309d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {d983fc28-a3fe-4aa5-8632-8b9033ce05c8}, !- Handle
  {41dd9bc6-9b83-48ae-8e99-efc09c15309d}, !- Source Object
  11,                                     !- Outlet Port
  {bbe297f0-3aad-4df1-a72f-265628876442}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe25b6b6-d4f7-47fe-938b-0ffc3b24590c}, !- Handle
  {bbe297f0-3aad-4df1-a72f-265628876442}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6978a218-06d0-43e4-bc87-e49d4ea081b2}, !- Handle
  Zone - Space 209 FCU Cooling Coil Controller, !- Name
  {41dd9bc6-9b83-48ae-8e99-efc09c15309d}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {9e5bebac-d1f1-4ceb-b25e-91ba4478c68b}, !- Handle
  Zone - Space 209 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b2dd32ac-db8d-4784-86cb-0e586a8f2bc7}, !- Water Inlet Node Name
  {516ca869-8589-4366-beac-e370dddd4143}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e509bc24-6be0-4a39-ba97-357fe312e6ae}, !- Handle
  Zone - Space 209 FCU Heating Coil Inlet Water Node, !- Name
  {d7ec8cce-3a82-49d1-8dec-716801af6085}, !- Inlet Port
  {b2dd32ac-db8d-4784-86cb-0e586a8f2bc7}; !- Outlet Port

OS:Connection,
  {d7ec8cce-3a82-49d1-8dec-716801af6085}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  30,                                     !- Outlet Port
  {e509bc24-6be0-4a39-ba97-357fe312e6ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2276762f-18b8-431b-b669-235b0cfd420d}, !- Handle
  Zone - Space 209 FCU Heating Coil Outlet Water Node, !- Name
  {516ca869-8589-4366-beac-e370dddd4143}, !- Inlet Port
  {6596739a-e4b5-4dc7-9131-be4decd3af28}; !- Outlet Port

OS:Connection,
  {b2dd32ac-db8d-4784-86cb-0e586a8f2bc7}, !- Handle
  {e509bc24-6be0-4a39-ba97-357fe312e6ae}, !- Source Object
  3,                                      !- Outlet Port
  {9e5bebac-d1f1-4ceb-b25e-91ba4478c68b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {516ca869-8589-4366-beac-e370dddd4143}, !- Handle
  {9e5bebac-d1f1-4ceb-b25e-91ba4478c68b}, !- Source Object
  6,                                      !- Outlet Port
  {2276762f-18b8-431b-b669-235b0cfd420d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6596739a-e4b5-4dc7-9131-be4decd3af28}, !- Handle
  {2276762f-18b8-431b-b669-235b0cfd420d}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1c87274a-1217-401b-a8ae-da7c230a5011}, !- Handle
  Zone - Space 209 FCU Heating Coil Controller, !- Name
  {9e5bebac-d1f1-4ceb-b25e-91ba4478c68b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {c541982d-5dac-49b2-9030-0844a14b59df}, !- Handle
  Zone - Space 209 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {42509110-0cab-413a-8d60-4aa86c5a4df2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {442d291f-5e83-4e93-8113-38949f3cb295}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {42509110-0cab-413a-8d60-4aa86c5a4df2}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {442d291f-5e83-4e93-8113-38949f3cb295}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {2453e790-447a-4b87-8e40-6ed3e4e34c80}, !- Handle
  Zone - Space 209 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {21252a7d-b7d4-4b5e-8abb-dfe83a8fec1c}, !- Air Inlet Node Name
  {b717b537-66cf-4c56-b946-bcee44159714}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {c541982d-5dac-49b2-9030-0844a14b59df}, !- Supply Air Fan Name
  {41dd9bc6-9b83-48ae-8e99-efc09c15309d}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {9e5bebac-d1f1-4ceb-b25e-91ba4478c68b}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {bb47ae9f-8bbe-4eff-b127-1d80e7f9ed0d}, !- Handle
  Zone - Space 209 FCU Inlet Air Node,    !- Name
  {80639540-b922-47b6-a088-154ad9a720ea}, !- Inlet Port
  {21252a7d-b7d4-4b5e-8abb-dfe83a8fec1c}; !- Outlet Port

OS:Connection,
  {80639540-b922-47b6-a088-154ad9a720ea}, !- Handle
  {2a266bfc-038c-4206-9e3d-a323fc611cab}, !- Source Object
  2,                                      !- Outlet Port
  {bb47ae9f-8bbe-4eff-b127-1d80e7f9ed0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21252a7d-b7d4-4b5e-8abb-dfe83a8fec1c}, !- Handle
  {bb47ae9f-8bbe-4eff-b127-1d80e7f9ed0d}, !- Source Object
  3,                                      !- Outlet Port
  {2453e790-447a-4b87-8e40-6ed3e4e34c80}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {27b58e70-bbaf-4d3d-b682-f1e805c6500a}, !- Handle
  Zone - Space 209 FCU Outlet Air Node,   !- Name
  {b717b537-66cf-4c56-b946-bcee44159714}, !- Inlet Port
  {65e5fd61-3fcf-44bc-baa3-2012f1a84924}; !- Outlet Port

OS:Connection,
  {65e5fd61-3fcf-44bc-baa3-2012f1a84924}, !- Handle
  {27b58e70-bbaf-4d3d-b682-f1e805c6500a}, !- Source Object
  3,                                      !- Outlet Port
  {5ae28bf7-cbee-430f-9620-cc21b02d697e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b717b537-66cf-4c56-b946-bcee44159714}, !- Handle
  {2453e790-447a-4b87-8e40-6ed3e4e34c80}, !- Source Object
  10,                                     !- Outlet Port
  {27b58e70-bbaf-4d3d-b682-f1e805c6500a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {ac90c267-a3cd-4839-9856-71d309ef8008}, !- Handle
  Zone - Space 217 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {395036be-fd26-4e87-87aa-f6cd1c8aeda9}, !- Water Inlet Node Name
  {7294edb7-4e43-4926-b0a4-6430978b1297}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {033d791f-afe4-43c7-9fd7-5359774c3e48}, !- Handle
  Zone - Space 217 FCU Cooling Coil Inlet Water Node, !- Name
  {18ecc39d-251b-4097-83d8-7e740e118f23}, !- Inlet Port
  {395036be-fd26-4e87-87aa-f6cd1c8aeda9}; !- Outlet Port

OS:Connection,
  {18ecc39d-251b-4097-83d8-7e740e118f23}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  31,                                     !- Outlet Port
  {033d791f-afe4-43c7-9fd7-5359774c3e48}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {faa05cce-eae3-43e9-8be4-35573bdd8d67}, !- Handle
  Zone - Space 217 FCU Cooling Coil Outlet Water Node, !- Name
  {7294edb7-4e43-4926-b0a4-6430978b1297}, !- Inlet Port
  {bfcf8b69-151a-45da-9d52-fa72640e7721}; !- Outlet Port

OS:Connection,
  {395036be-fd26-4e87-87aa-f6cd1c8aeda9}, !- Handle
  {033d791f-afe4-43c7-9fd7-5359774c3e48}, !- Source Object
  3,                                      !- Outlet Port
  {ac90c267-a3cd-4839-9856-71d309ef8008}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {7294edb7-4e43-4926-b0a4-6430978b1297}, !- Handle
  {ac90c267-a3cd-4839-9856-71d309ef8008}, !- Source Object
  11,                                     !- Outlet Port
  {faa05cce-eae3-43e9-8be4-35573bdd8d67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfcf8b69-151a-45da-9d52-fa72640e7721}, !- Handle
  {faa05cce-eae3-43e9-8be4-35573bdd8d67}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c7bf7b3c-98a0-4f49-ad09-8a22261f4a74}, !- Handle
  Zone - Space 217 FCU Cooling Coil Controller, !- Name
  {ac90c267-a3cd-4839-9856-71d309ef8008}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {e0167510-2e0e-4d86-b84d-47fe90aef689}, !- Handle
  Zone - Space 217 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8b01399e-f7ae-40e1-bbbf-90bc72a27738}, !- Water Inlet Node Name
  {1cb326a6-8b70-4600-9cc9-670c620640c8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e54b488c-3a20-4534-970e-917f98315143}, !- Handle
  Zone - Space 217 FCU Heating Coil Inlet Water Node, !- Name
  {adb53758-31d2-4aac-b064-0bdc09fb8952}, !- Inlet Port
  {8b01399e-f7ae-40e1-bbbf-90bc72a27738}; !- Outlet Port

OS:Connection,
  {adb53758-31d2-4aac-b064-0bdc09fb8952}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  31,                                     !- Outlet Port
  {e54b488c-3a20-4534-970e-917f98315143}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b8043cb-fa8a-4912-8e0f-15706212d1df}, !- Handle
  Zone - Space 217 FCU Heating Coil Outlet Water Node, !- Name
  {1cb326a6-8b70-4600-9cc9-670c620640c8}, !- Inlet Port
  {4a8c5e3f-e457-4b2e-b0b7-533a0af3bca0}; !- Outlet Port

OS:Connection,
  {8b01399e-f7ae-40e1-bbbf-90bc72a27738}, !- Handle
  {e54b488c-3a20-4534-970e-917f98315143}, !- Source Object
  3,                                      !- Outlet Port
  {e0167510-2e0e-4d86-b84d-47fe90aef689}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1cb326a6-8b70-4600-9cc9-670c620640c8}, !- Handle
  {e0167510-2e0e-4d86-b84d-47fe90aef689}, !- Source Object
  6,                                      !- Outlet Port
  {5b8043cb-fa8a-4912-8e0f-15706212d1df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a8c5e3f-e457-4b2e-b0b7-533a0af3bca0}, !- Handle
  {5b8043cb-fa8a-4912-8e0f-15706212d1df}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  31;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {953c3d55-93b2-496d-9ac9-a255bfcb8efa}, !- Handle
  Zone - Space 217 FCU Heating Coil Controller, !- Name
  {e0167510-2e0e-4d86-b84d-47fe90aef689}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {1ac08542-84c1-4a87-b75a-2694df84f40a}, !- Handle
  Zone - Space 217 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ec8456cd-9711-4556-ab9b-6d0846bfa2aa}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {eee02b94-2fc9-4f75-b209-76f58fb06e9f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {ec8456cd-9711-4556-ab9b-6d0846bfa2aa}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {eee02b94-2fc9-4f75-b209-76f58fb06e9f}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {bcdbd070-a770-4cfb-85c6-77650a976b75}, !- Handle
  Zone - Space 217 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {7ad43b00-f784-4f58-ac28-a9890829811c}, !- Air Inlet Node Name
  {14c0e27d-a0bd-4f44-912c-5c6975afd82a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {1ac08542-84c1-4a87-b75a-2694df84f40a}, !- Supply Air Fan Name
  {ac90c267-a3cd-4839-9856-71d309ef8008}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {e0167510-2e0e-4d86-b84d-47fe90aef689}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {4a66e086-b067-4898-b108-a56b688d629b}, !- Handle
  Zone - Space 217 FCU Inlet Air Node,    !- Name
  {1fff55f7-2338-49b6-bcae-2439c1b95f6a}, !- Inlet Port
  {7ad43b00-f784-4f58-ac28-a9890829811c}; !- Outlet Port

OS:Connection,
  {1fff55f7-2338-49b6-bcae-2439c1b95f6a}, !- Handle
  {8e30b795-620e-4865-8b58-d4bf23940873}, !- Source Object
  2,                                      !- Outlet Port
  {4a66e086-b067-4898-b108-a56b688d629b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ad43b00-f784-4f58-ac28-a9890829811c}, !- Handle
  {4a66e086-b067-4898-b108-a56b688d629b}, !- Source Object
  3,                                      !- Outlet Port
  {bcdbd070-a770-4cfb-85c6-77650a976b75}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {2350c4f2-bcef-49e2-969a-3ebaf14d0a29}, !- Handle
  Zone - Space 217 FCU Outlet Air Node,   !- Name
  {14c0e27d-a0bd-4f44-912c-5c6975afd82a}, !- Inlet Port
  {6c33901d-1ec5-4414-8f62-f7adeff1024b}; !- Outlet Port

OS:Connection,
  {6c33901d-1ec5-4414-8f62-f7adeff1024b}, !- Handle
  {2350c4f2-bcef-49e2-969a-3ebaf14d0a29}, !- Source Object
  3,                                      !- Outlet Port
  {41b67886-b066-4468-aff2-ca3745f403ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14c0e27d-a0bd-4f44-912c-5c6975afd82a}, !- Handle
  {bcdbd070-a770-4cfb-85c6-77650a976b75}, !- Source Object
  10,                                     !- Outlet Port
  {2350c4f2-bcef-49e2-969a-3ebaf14d0a29}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {18ed911f-f629-4c9e-9192-d0971172b17c}, !- Handle
  Zone - Space 208 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {734680aa-3c16-46ef-9d23-e0f0f05dfb8a}, !- Water Inlet Node Name
  {30cd1f97-b376-443b-af12-a25763414316}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {c3f57743-ac7c-43cc-9eed-b3588a68ed9a}, !- Handle
  Zone - Space 208 FCU Cooling Coil Inlet Water Node, !- Name
  {00c1d3df-52b7-41bd-b013-08893139874d}, !- Inlet Port
  {734680aa-3c16-46ef-9d23-e0f0f05dfb8a}; !- Outlet Port

OS:Connection,
  {00c1d3df-52b7-41bd-b013-08893139874d}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  32,                                     !- Outlet Port
  {c3f57743-ac7c-43cc-9eed-b3588a68ed9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f7bef5e1-1f3d-440a-b4e0-52b5c843b4a1}, !- Handle
  Zone - Space 208 FCU Cooling Coil Outlet Water Node, !- Name
  {30cd1f97-b376-443b-af12-a25763414316}, !- Inlet Port
  {e3b23c16-9586-443c-b2c7-c56994783874}; !- Outlet Port

OS:Connection,
  {734680aa-3c16-46ef-9d23-e0f0f05dfb8a}, !- Handle
  {c3f57743-ac7c-43cc-9eed-b3588a68ed9a}, !- Source Object
  3,                                      !- Outlet Port
  {18ed911f-f629-4c9e-9192-d0971172b17c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {30cd1f97-b376-443b-af12-a25763414316}, !- Handle
  {18ed911f-f629-4c9e-9192-d0971172b17c}, !- Source Object
  11,                                     !- Outlet Port
  {f7bef5e1-1f3d-440a-b4e0-52b5c843b4a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3b23c16-9586-443c-b2c7-c56994783874}, !- Handle
  {f7bef5e1-1f3d-440a-b4e0-52b5c843b4a1}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a60fb3c7-c7a6-49fe-9638-29137ca01dff}, !- Handle
  Zone - Space 208 FCU Cooling Coil Controller, !- Name
  {18ed911f-f629-4c9e-9192-d0971172b17c}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {9ccc2a2f-0572-4652-adaa-32c102deaebf}, !- Handle
  Zone - Space 208 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6bab9718-1ce1-43a1-b6a9-ddf0f79b7849}, !- Water Inlet Node Name
  {aa4e5b36-a562-4315-83b2-6d4dd1ae4700}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {512956a1-38df-43ec-8d6e-b4b71aa1b158}, !- Handle
  Zone - Space 208 FCU Heating Coil Inlet Water Node, !- Name
  {73f3aafc-dae9-4bd6-8b51-cf3c2cdf6290}, !- Inlet Port
  {6bab9718-1ce1-43a1-b6a9-ddf0f79b7849}; !- Outlet Port

OS:Connection,
  {73f3aafc-dae9-4bd6-8b51-cf3c2cdf6290}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  32,                                     !- Outlet Port
  {512956a1-38df-43ec-8d6e-b4b71aa1b158}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {29c79c10-cd70-4891-a364-8c8297131b68}, !- Handle
  Zone - Space 208 FCU Heating Coil Outlet Water Node, !- Name
  {aa4e5b36-a562-4315-83b2-6d4dd1ae4700}, !- Inlet Port
  {f399ea85-4063-45ff-a5b6-d4b15cd949c9}; !- Outlet Port

OS:Connection,
  {6bab9718-1ce1-43a1-b6a9-ddf0f79b7849}, !- Handle
  {512956a1-38df-43ec-8d6e-b4b71aa1b158}, !- Source Object
  3,                                      !- Outlet Port
  {9ccc2a2f-0572-4652-adaa-32c102deaebf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {aa4e5b36-a562-4315-83b2-6d4dd1ae4700}, !- Handle
  {9ccc2a2f-0572-4652-adaa-32c102deaebf}, !- Source Object
  6,                                      !- Outlet Port
  {29c79c10-cd70-4891-a364-8c8297131b68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f399ea85-4063-45ff-a5b6-d4b15cd949c9}, !- Handle
  {29c79c10-cd70-4891-a364-8c8297131b68}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  32;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fabced47-c0ab-4c5c-aca7-62556b2c2e35}, !- Handle
  Zone - Space 208 FCU Heating Coil Controller, !- Name
  {9ccc2a2f-0572-4652-adaa-32c102deaebf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {91b69006-b84e-4e1f-804c-9c8c94725afc}, !- Handle
  Zone - Space 208 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed89615b-143a-47c2-b4cb-85d00c4edab1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {364b9efc-a256-4900-99d0-bdbcc7a8de5c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {ed89615b-143a-47c2-b4cb-85d00c4edab1}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {364b9efc-a256-4900-99d0-bdbcc7a8de5c}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {eedd52a6-61fd-4719-837e-45a4670ab033}, !- Handle
  Zone - Space 208 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {100da1bd-60cf-47a2-bd86-6c55407f6546}, !- Air Inlet Node Name
  {e52a7d48-37b7-4d35-a476-5af46bc8aa2f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {91b69006-b84e-4e1f-804c-9c8c94725afc}, !- Supply Air Fan Name
  {18ed911f-f629-4c9e-9192-d0971172b17c}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {9ccc2a2f-0572-4652-adaa-32c102deaebf}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {6bc2edaa-2bdb-4ea9-9d91-653c06f55187}, !- Handle
  Zone - Space 208 FCU Inlet Air Node,    !- Name
  {0e67b271-7f55-402e-9bf5-f89c7ba97340}, !- Inlet Port
  {100da1bd-60cf-47a2-bd86-6c55407f6546}; !- Outlet Port

OS:Connection,
  {0e67b271-7f55-402e-9bf5-f89c7ba97340}, !- Handle
  {2914684f-831c-453e-9616-9ace529b5e93}, !- Source Object
  2,                                      !- Outlet Port
  {6bc2edaa-2bdb-4ea9-9d91-653c06f55187}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {100da1bd-60cf-47a2-bd86-6c55407f6546}, !- Handle
  {6bc2edaa-2bdb-4ea9-9d91-653c06f55187}, !- Source Object
  3,                                      !- Outlet Port
  {eedd52a6-61fd-4719-837e-45a4670ab033}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {db7cb987-6199-4696-8a4c-5e3cee3f22dd}, !- Handle
  Zone - Space 208 FCU Outlet Air Node,   !- Name
  {e52a7d48-37b7-4d35-a476-5af46bc8aa2f}, !- Inlet Port
  {08ab7441-4675-42c4-b287-1a1e736b2c78}; !- Outlet Port

OS:Connection,
  {08ab7441-4675-42c4-b287-1a1e736b2c78}, !- Handle
  {db7cb987-6199-4696-8a4c-5e3cee3f22dd}, !- Source Object
  3,                                      !- Outlet Port
  {83d75199-9bf0-4c50-80a3-649c79a4bb34}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e52a7d48-37b7-4d35-a476-5af46bc8aa2f}, !- Handle
  {eedd52a6-61fd-4719-837e-45a4670ab033}, !- Source Object
  10,                                     !- Outlet Port
  {db7cb987-6199-4696-8a4c-5e3cee3f22dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {9edd6331-357e-428b-9bf8-f115c20fb969}, !- Handle
  Zone - Space 211 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1aca3368-5cca-4300-98c2-715a57dfe1eb}, !- Water Inlet Node Name
  {d2482df6-e2e9-47a2-861d-42e5ce86fe73}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {4d6c78fa-a78f-4881-8e95-90ea7c227ede}, !- Handle
  Zone - Space 211 FCU Cooling Coil Inlet Water Node, !- Name
  {04c6d154-3a1c-4f5e-a25e-ee2e3a2eaf36}, !- Inlet Port
  {1aca3368-5cca-4300-98c2-715a57dfe1eb}; !- Outlet Port

OS:Connection,
  {04c6d154-3a1c-4f5e-a25e-ee2e3a2eaf36}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  33,                                     !- Outlet Port
  {4d6c78fa-a78f-4881-8e95-90ea7c227ede}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a2ef49dc-dd8e-4306-a2ca-7fae46793ad1}, !- Handle
  Zone - Space 211 FCU Cooling Coil Outlet Water Node, !- Name
  {d2482df6-e2e9-47a2-861d-42e5ce86fe73}, !- Inlet Port
  {da31abdc-8778-4142-95fa-78b0b2ed29ff}; !- Outlet Port

OS:Connection,
  {1aca3368-5cca-4300-98c2-715a57dfe1eb}, !- Handle
  {4d6c78fa-a78f-4881-8e95-90ea7c227ede}, !- Source Object
  3,                                      !- Outlet Port
  {9edd6331-357e-428b-9bf8-f115c20fb969}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {d2482df6-e2e9-47a2-861d-42e5ce86fe73}, !- Handle
  {9edd6331-357e-428b-9bf8-f115c20fb969}, !- Source Object
  11,                                     !- Outlet Port
  {a2ef49dc-dd8e-4306-a2ca-7fae46793ad1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da31abdc-8778-4142-95fa-78b0b2ed29ff}, !- Handle
  {a2ef49dc-dd8e-4306-a2ca-7fae46793ad1}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {186cc420-992e-453a-aef1-70a964dbf0df}, !- Handle
  Zone - Space 211 FCU Cooling Coil Controller, !- Name
  {9edd6331-357e-428b-9bf8-f115c20fb969}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {3ba9177e-93fd-4f55-b36a-d3ef5453b633}, !- Handle
  Zone - Space 211 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9751a658-4e2e-4901-971a-4ec21a27b782}, !- Water Inlet Node Name
  {92f8ad2b-ba65-4d84-841a-86669995cbb1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {46b3902b-b674-4546-abb0-af6d5cf70031}, !- Handle
  Zone - Space 211 FCU Heating Coil Inlet Water Node, !- Name
  {30ae2acc-d954-4b0f-ba60-199c467b0b60}, !- Inlet Port
  {9751a658-4e2e-4901-971a-4ec21a27b782}; !- Outlet Port

OS:Connection,
  {30ae2acc-d954-4b0f-ba60-199c467b0b60}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  33,                                     !- Outlet Port
  {46b3902b-b674-4546-abb0-af6d5cf70031}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24267c30-d027-4230-acc9-0615a2e45971}, !- Handle
  Zone - Space 211 FCU Heating Coil Outlet Water Node, !- Name
  {92f8ad2b-ba65-4d84-841a-86669995cbb1}, !- Inlet Port
  {2b72f090-a867-497e-a4a6-cfc5ff004846}; !- Outlet Port

OS:Connection,
  {9751a658-4e2e-4901-971a-4ec21a27b782}, !- Handle
  {46b3902b-b674-4546-abb0-af6d5cf70031}, !- Source Object
  3,                                      !- Outlet Port
  {3ba9177e-93fd-4f55-b36a-d3ef5453b633}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {92f8ad2b-ba65-4d84-841a-86669995cbb1}, !- Handle
  {3ba9177e-93fd-4f55-b36a-d3ef5453b633}, !- Source Object
  6,                                      !- Outlet Port
  {24267c30-d027-4230-acc9-0615a2e45971}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b72f090-a867-497e-a4a6-cfc5ff004846}, !- Handle
  {24267c30-d027-4230-acc9-0615a2e45971}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  33;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7f4a68fd-824a-4bcd-a895-755494250e3c}, !- Handle
  Zone - Space 211 FCU Heating Coil Controller, !- Name
  {3ba9177e-93fd-4f55-b36a-d3ef5453b633}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {28f22265-8266-4815-8f03-e5b8fa41f860}, !- Handle
  Zone - Space 211 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {771a57c1-cdee-442b-86c9-408c0b7cf2dc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0998cd14-4ed8-44a2-a7b2-b458dbffcc6a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {771a57c1-cdee-442b-86c9-408c0b7cf2dc}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0998cd14-4ed8-44a2-a7b2-b458dbffcc6a}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {5c6262f4-6a3d-48b9-be42-17ed42adb72c}, !- Handle
  Zone - Space 211 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {fc8eb463-2105-4bcf-9b88-021b3013c3c1}, !- Air Inlet Node Name
  {e24d1e4a-4127-45f9-a417-8c3e8ebb93de}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {28f22265-8266-4815-8f03-e5b8fa41f860}, !- Supply Air Fan Name
  {9edd6331-357e-428b-9bf8-f115c20fb969}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {3ba9177e-93fd-4f55-b36a-d3ef5453b633}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {d0082fce-e154-4edf-840a-f54ef0ebb7c4}, !- Handle
  Zone - Space 211 FCU Inlet Air Node,    !- Name
  {e149a234-9441-482c-8697-4a1d848a66bd}, !- Inlet Port
  {fc8eb463-2105-4bcf-9b88-021b3013c3c1}; !- Outlet Port

OS:Connection,
  {e149a234-9441-482c-8697-4a1d848a66bd}, !- Handle
  {3cfb2dfb-ef2f-46ac-a128-ad5aa879c103}, !- Source Object
  2,                                      !- Outlet Port
  {d0082fce-e154-4edf-840a-f54ef0ebb7c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc8eb463-2105-4bcf-9b88-021b3013c3c1}, !- Handle
  {d0082fce-e154-4edf-840a-f54ef0ebb7c4}, !- Source Object
  3,                                      !- Outlet Port
  {5c6262f4-6a3d-48b9-be42-17ed42adb72c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c87da0b3-4b49-49a9-915a-016356e7f3c1}, !- Handle
  Zone - Space 211 FCU Outlet Air Node,   !- Name
  {e24d1e4a-4127-45f9-a417-8c3e8ebb93de}, !- Inlet Port
  {dc546df7-c9af-472e-a737-ea81af6bff0a}; !- Outlet Port

OS:Connection,
  {dc546df7-c9af-472e-a737-ea81af6bff0a}, !- Handle
  {c87da0b3-4b49-49a9-915a-016356e7f3c1}, !- Source Object
  3,                                      !- Outlet Port
  {43b8e191-af32-4c8b-8058-326c93de235b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e24d1e4a-4127-45f9-a417-8c3e8ebb93de}, !- Handle
  {5c6262f4-6a3d-48b9-be42-17ed42adb72c}, !- Source Object
  10,                                     !- Outlet Port
  {c87da0b3-4b49-49a9-915a-016356e7f3c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {910e0dc3-aed7-44f6-9529-7900f1d356b9}, !- Handle
  Zone - Space 216 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {3b7b381e-cfd7-4290-9f01-c6faac7b3995}, !- Water Inlet Node Name
  {25e6c992-5697-4000-bbb2-17b948e724ba}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {3bbb1ea7-0625-4b2c-9a17-5f1c69b9dce7}, !- Handle
  Zone - Space 216 FCU Cooling Coil Inlet Water Node, !- Name
  {c1b87d32-1dfd-4475-aa36-e1e37a43657f}, !- Inlet Port
  {3b7b381e-cfd7-4290-9f01-c6faac7b3995}; !- Outlet Port

OS:Connection,
  {c1b87d32-1dfd-4475-aa36-e1e37a43657f}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  34,                                     !- Outlet Port
  {3bbb1ea7-0625-4b2c-9a17-5f1c69b9dce7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d42cee87-54f0-46a3-abfb-cce2939e909a}, !- Handle
  Zone - Space 216 FCU Cooling Coil Outlet Water Node, !- Name
  {25e6c992-5697-4000-bbb2-17b948e724ba}, !- Inlet Port
  {a428c73a-58a3-4c91-90d3-1ea22187c8e6}; !- Outlet Port

OS:Connection,
  {3b7b381e-cfd7-4290-9f01-c6faac7b3995}, !- Handle
  {3bbb1ea7-0625-4b2c-9a17-5f1c69b9dce7}, !- Source Object
  3,                                      !- Outlet Port
  {910e0dc3-aed7-44f6-9529-7900f1d356b9}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {25e6c992-5697-4000-bbb2-17b948e724ba}, !- Handle
  {910e0dc3-aed7-44f6-9529-7900f1d356b9}, !- Source Object
  11,                                     !- Outlet Port
  {d42cee87-54f0-46a3-abfb-cce2939e909a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a428c73a-58a3-4c91-90d3-1ea22187c8e6}, !- Handle
  {d42cee87-54f0-46a3-abfb-cce2939e909a}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {6b81b170-3be7-4be0-be24-e371f3799ae5}, !- Handle
  Zone - Space 216 FCU Cooling Coil Controller, !- Name
  {910e0dc3-aed7-44f6-9529-7900f1d356b9}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {096fac62-3cac-47b0-950b-a223964436f3}, !- Handle
  Zone - Space 216 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ee1ef657-e30a-43bb-bb83-f580744c77f4}, !- Water Inlet Node Name
  {cd57cedb-acdd-4b5e-966a-5ef9ac354128}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ea0e833e-11a6-4885-8c92-c8a0e638b974}, !- Handle
  Zone - Space 216 FCU Heating Coil Inlet Water Node, !- Name
  {e211a718-607d-45e5-bc61-8a9ced87c942}, !- Inlet Port
  {ee1ef657-e30a-43bb-bb83-f580744c77f4}; !- Outlet Port

OS:Connection,
  {e211a718-607d-45e5-bc61-8a9ced87c942}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  34,                                     !- Outlet Port
  {ea0e833e-11a6-4885-8c92-c8a0e638b974}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {435f0b20-47da-4a84-b030-5ee19b8b9084}, !- Handle
  Zone - Space 216 FCU Heating Coil Outlet Water Node, !- Name
  {cd57cedb-acdd-4b5e-966a-5ef9ac354128}, !- Inlet Port
  {5054f3eb-623d-4a77-b577-6c0b71db6e81}; !- Outlet Port

OS:Connection,
  {ee1ef657-e30a-43bb-bb83-f580744c77f4}, !- Handle
  {ea0e833e-11a6-4885-8c92-c8a0e638b974}, !- Source Object
  3,                                      !- Outlet Port
  {096fac62-3cac-47b0-950b-a223964436f3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cd57cedb-acdd-4b5e-966a-5ef9ac354128}, !- Handle
  {096fac62-3cac-47b0-950b-a223964436f3}, !- Source Object
  6,                                      !- Outlet Port
  {435f0b20-47da-4a84-b030-5ee19b8b9084}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5054f3eb-623d-4a77-b577-6c0b71db6e81}, !- Handle
  {435f0b20-47da-4a84-b030-5ee19b8b9084}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  34;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {eded5a86-4c37-4547-8780-cd6523140e09}, !- Handle
  Zone - Space 216 FCU Heating Coil Controller, !- Name
  {096fac62-3cac-47b0-950b-a223964436f3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {03e617d5-1665-4253-b8b1-1334a9170847}, !- Handle
  Zone - Space 216 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {996dda15-b438-4946-ba65-f3e49ee70dcd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0ed0c692-127d-4a04-bba1-06350a8a244d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {996dda15-b438-4946-ba65-f3e49ee70dcd}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0ed0c692-127d-4a04-bba1-06350a8a244d}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {38d3f5db-3ba3-4fc2-9e9a-aa2bbb56ff6d}, !- Handle
  Zone - Space 216 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {83a7938d-79b8-4188-948d-8597d72fedfb}, !- Air Inlet Node Name
  {f91e4b81-6224-47c9-b5ec-63f2fd397c97}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {03e617d5-1665-4253-b8b1-1334a9170847}, !- Supply Air Fan Name
  {910e0dc3-aed7-44f6-9529-7900f1d356b9}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {096fac62-3cac-47b0-950b-a223964436f3}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {20321e60-17ff-4f96-a639-cc130ae16d5b}, !- Handle
  Zone - Space 216 FCU Inlet Air Node,    !- Name
  {a7933977-ad87-4f0d-9663-7743cf516131}, !- Inlet Port
  {83a7938d-79b8-4188-948d-8597d72fedfb}; !- Outlet Port

OS:Connection,
  {a7933977-ad87-4f0d-9663-7743cf516131}, !- Handle
  {be1c8407-8bf2-45a6-8d92-31e072770104}, !- Source Object
  2,                                      !- Outlet Port
  {20321e60-17ff-4f96-a639-cc130ae16d5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83a7938d-79b8-4188-948d-8597d72fedfb}, !- Handle
  {20321e60-17ff-4f96-a639-cc130ae16d5b}, !- Source Object
  3,                                      !- Outlet Port
  {38d3f5db-3ba3-4fc2-9e9a-aa2bbb56ff6d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {50546ab9-ba21-448a-a895-4ac7f0eed7cb}, !- Handle
  Zone - Space 216 FCU Outlet Air Node,   !- Name
  {f91e4b81-6224-47c9-b5ec-63f2fd397c97}, !- Inlet Port
  {dd0f6c7f-6915-48ae-aa3f-963d9dcb3581}; !- Outlet Port

OS:Connection,
  {dd0f6c7f-6915-48ae-aa3f-963d9dcb3581}, !- Handle
  {50546ab9-ba21-448a-a895-4ac7f0eed7cb}, !- Source Object
  3,                                      !- Outlet Port
  {ba424098-3cb5-4d5a-a2bd-bf34dd7bb292}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f91e4b81-6224-47c9-b5ec-63f2fd397c97}, !- Handle
  {38d3f5db-3ba3-4fc2-9e9a-aa2bbb56ff6d}, !- Source Object
  10,                                     !- Outlet Port
  {50546ab9-ba21-448a-a895-4ac7f0eed7cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {a6661bc9-fb83-456f-83b8-727bf609b57b}, !- Handle
  Zone - Space 201 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {86910a43-72d4-4854-a589-27cb9f0b8588}, !- Water Inlet Node Name
  {664acf9b-521d-4f14-8bff-6bb17b4a28dc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {78f0205c-3db5-456b-ade4-67e759fc4c9b}, !- Handle
  Zone - Space 201 FCU Cooling Coil Inlet Water Node, !- Name
  {152f8a00-e03a-499b-ad26-53cfa3e143af}, !- Inlet Port
  {86910a43-72d4-4854-a589-27cb9f0b8588}; !- Outlet Port

OS:Connection,
  {152f8a00-e03a-499b-ad26-53cfa3e143af}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  35,                                     !- Outlet Port
  {78f0205c-3db5-456b-ade4-67e759fc4c9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {635099e7-787c-4064-a0aa-c29b4fd08247}, !- Handle
  Zone - Space 201 FCU Cooling Coil Outlet Water Node, !- Name
  {664acf9b-521d-4f14-8bff-6bb17b4a28dc}, !- Inlet Port
  {4a8f5f07-030b-4b83-927e-f5aad279d2df}; !- Outlet Port

OS:Connection,
  {86910a43-72d4-4854-a589-27cb9f0b8588}, !- Handle
  {78f0205c-3db5-456b-ade4-67e759fc4c9b}, !- Source Object
  3,                                      !- Outlet Port
  {a6661bc9-fb83-456f-83b8-727bf609b57b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {664acf9b-521d-4f14-8bff-6bb17b4a28dc}, !- Handle
  {a6661bc9-fb83-456f-83b8-727bf609b57b}, !- Source Object
  11,                                     !- Outlet Port
  {635099e7-787c-4064-a0aa-c29b4fd08247}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a8f5f07-030b-4b83-927e-f5aad279d2df}, !- Handle
  {635099e7-787c-4064-a0aa-c29b4fd08247}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {db47e7c2-5dde-441b-be8b-07606d287efb}, !- Handle
  Zone - Space 201 FCU Cooling Coil Controller, !- Name
  {a6661bc9-fb83-456f-83b8-727bf609b57b}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {0c654461-5be6-4320-b236-ee6c2ac914fc}, !- Handle
  Zone - Space 201 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d5c155e0-1213-4af6-ae13-be83ea43991d}, !- Water Inlet Node Name
  {b960bf63-5d3e-4cc6-8ac6-4c9892614d06}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a7dd94b2-b162-45b6-941d-9d09acd434a0}, !- Handle
  Zone - Space 201 FCU Heating Coil Inlet Water Node, !- Name
  {cf11694a-4d48-47ed-bb56-a2114338a76b}, !- Inlet Port
  {d5c155e0-1213-4af6-ae13-be83ea43991d}; !- Outlet Port

OS:Connection,
  {cf11694a-4d48-47ed-bb56-a2114338a76b}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  35,                                     !- Outlet Port
  {a7dd94b2-b162-45b6-941d-9d09acd434a0}, !- Target Object
