  2;                                      !- Inlet Port

OS:Node,
  {99820ada-e852-4e52-afc8-a28806c7ac60}, !- Handle
  Zone - Space 201 FCU Heating Coil Outlet Water Node, !- Name
  {b960bf63-5d3e-4cc6-8ac6-4c9892614d06}, !- Inlet Port
  {231e059d-2f36-4f3d-be48-2993a102d56e}; !- Outlet Port

OS:Connection,
  {d5c155e0-1213-4af6-ae13-be83ea43991d}, !- Handle
  {a7dd94b2-b162-45b6-941d-9d09acd434a0}, !- Source Object
  3,                                      !- Outlet Port
  {0c654461-5be6-4320-b236-ee6c2ac914fc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b960bf63-5d3e-4cc6-8ac6-4c9892614d06}, !- Handle
  {0c654461-5be6-4320-b236-ee6c2ac914fc}, !- Source Object
  6,                                      !- Outlet Port
  {99820ada-e852-4e52-afc8-a28806c7ac60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {231e059d-2f36-4f3d-be48-2993a102d56e}, !- Handle
  {99820ada-e852-4e52-afc8-a28806c7ac60}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  35;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0d218358-2e60-4e2f-b0df-241e442f5152}, !- Handle
  Zone - Space 201 FCU Heating Coil Controller, !- Name
  {0c654461-5be6-4320-b236-ee6c2ac914fc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {0f8c01d7-8c65-4359-a0c2-6ad4bb2b6b80}, !- Handle
  Zone - Space 201 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {10a1e9da-b322-4f50-b35e-6568d19d8139}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b89b8e94-c43c-4da1-bedf-4d830360e66b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {10a1e9da-b322-4f50-b35e-6568d19d8139}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b89b8e94-c43c-4da1-bedf-4d830360e66b}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {7c92b91d-5747-4c8d-941b-f7b93cf4333a}, !- Handle
  Zone - Space 201 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {edc7d625-1c2f-4b8c-9444-aaa8d66441d3}, !- Air Inlet Node Name
  {c09cee65-b398-4ac9-a398-bbf3fe5c61d6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {0f8c01d7-8c65-4359-a0c2-6ad4bb2b6b80}, !- Supply Air Fan Name
  {a6661bc9-fb83-456f-83b8-727bf609b57b}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {0c654461-5be6-4320-b236-ee6c2ac914fc}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {f37e8bbf-b6e5-4a3a-b1aa-ea7e3480290c}, !- Handle
  Zone - Space 201 FCU Inlet Air Node,    !- Name
  {051bfa48-8d45-4e47-9f1e-599eb6737cd1}, !- Inlet Port
  {edc7d625-1c2f-4b8c-9444-aaa8d66441d3}; !- Outlet Port

OS:Connection,
  {051bfa48-8d45-4e47-9f1e-599eb6737cd1}, !- Handle
  {73af4d2d-131a-4092-8c17-25d088b2a0e2}, !- Source Object
  2,                                      !- Outlet Port
  {f37e8bbf-b6e5-4a3a-b1aa-ea7e3480290c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edc7d625-1c2f-4b8c-9444-aaa8d66441d3}, !- Handle
  {f37e8bbf-b6e5-4a3a-b1aa-ea7e3480290c}, !- Source Object
  3,                                      !- Outlet Port
  {7c92b91d-5747-4c8d-941b-f7b93cf4333a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d2a8bd34-3e60-46bc-9e1e-373997422fe4}, !- Handle
  Zone - Space 201 FCU Outlet Air Node,   !- Name
  {c09cee65-b398-4ac9-a398-bbf3fe5c61d6}, !- Inlet Port
  {927270b0-2ee4-44b3-b174-a4815b5c54d4}; !- Outlet Port

OS:Connection,
  {927270b0-2ee4-44b3-b174-a4815b5c54d4}, !- Handle
  {d2a8bd34-3e60-46bc-9e1e-373997422fe4}, !- Source Object
  3,                                      !- Outlet Port
  {0e102390-f038-4fd8-99f7-a603d5311499}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c09cee65-b398-4ac9-a398-bbf3fe5c61d6}, !- Handle
  {7c92b91d-5747-4c8d-941b-f7b93cf4333a}, !- Source Object
  10,                                     !- Outlet Port
  {d2a8bd34-3e60-46bc-9e1e-373997422fe4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {c4596b1b-05c6-4013-99a5-654f1d43ec22}, !- Handle
  Zone - Space 202 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {debf8a8e-695b-4da4-9d8b-da7255a7e859}, !- Water Inlet Node Name
  {0e9b3580-d61b-4fa2-b4f8-c0e393846a28}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {f55b987e-26a3-40b8-986b-5b97ab28e2ba}, !- Handle
  Zone - Space 202 FCU Cooling Coil Inlet Water Node, !- Name
  {a5e8cf77-9a5b-4759-8e2d-a59fc85b6eb4}, !- Inlet Port
  {debf8a8e-695b-4da4-9d8b-da7255a7e859}; !- Outlet Port

OS:Connection,
  {a5e8cf77-9a5b-4759-8e2d-a59fc85b6eb4}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  36,                                     !- Outlet Port
  {f55b987e-26a3-40b8-986b-5b97ab28e2ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72fb8e14-023a-4c23-8c29-eefc9c797285}, !- Handle
  Zone - Space 202 FCU Cooling Coil Outlet Water Node, !- Name
  {0e9b3580-d61b-4fa2-b4f8-c0e393846a28}, !- Inlet Port
  {3b98cd40-d7f8-4b72-965c-61b202399441}; !- Outlet Port

OS:Connection,
  {debf8a8e-695b-4da4-9d8b-da7255a7e859}, !- Handle
  {f55b987e-26a3-40b8-986b-5b97ab28e2ba}, !- Source Object
  3,                                      !- Outlet Port
  {c4596b1b-05c6-4013-99a5-654f1d43ec22}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {0e9b3580-d61b-4fa2-b4f8-c0e393846a28}, !- Handle
  {c4596b1b-05c6-4013-99a5-654f1d43ec22}, !- Source Object
  11,                                     !- Outlet Port
  {72fb8e14-023a-4c23-8c29-eefc9c797285}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b98cd40-d7f8-4b72-965c-61b202399441}, !- Handle
  {72fb8e14-023a-4c23-8c29-eefc9c797285}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {7b14d5cb-3982-429a-8269-745e78f79177}, !- Handle
  Zone - Space 202 FCU Cooling Coil Controller, !- Name
  {c4596b1b-05c6-4013-99a5-654f1d43ec22}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {ee032477-8cd3-42fe-922f-abfeceb2a890}, !- Handle
  Zone - Space 202 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7c6868d7-cef8-4b8f-8eb7-05a44160dfac}, !- Water Inlet Node Name
  {901b4fbe-1454-4d31-bd4e-f01802786dbf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d7640cf2-d13a-4512-ae97-072a72329ccc}, !- Handle
  Zone - Space 202 FCU Heating Coil Inlet Water Node, !- Name
  {673a7789-accd-435f-9b55-f9ecaea8b64d}, !- Inlet Port
  {7c6868d7-cef8-4b8f-8eb7-05a44160dfac}; !- Outlet Port

OS:Connection,
  {673a7789-accd-435f-9b55-f9ecaea8b64d}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  36,                                     !- Outlet Port
  {d7640cf2-d13a-4512-ae97-072a72329ccc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {659d6af6-f129-4477-aed0-b7cd06089bd9}, !- Handle
  Zone - Space 202 FCU Heating Coil Outlet Water Node, !- Name
  {901b4fbe-1454-4d31-bd4e-f01802786dbf}, !- Inlet Port
  {982ed8b1-c78c-4fcc-99fd-1865de6699fe}; !- Outlet Port

OS:Connection,
  {7c6868d7-cef8-4b8f-8eb7-05a44160dfac}, !- Handle
  {d7640cf2-d13a-4512-ae97-072a72329ccc}, !- Source Object
  3,                                      !- Outlet Port
  {ee032477-8cd3-42fe-922f-abfeceb2a890}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {901b4fbe-1454-4d31-bd4e-f01802786dbf}, !- Handle
  {ee032477-8cd3-42fe-922f-abfeceb2a890}, !- Source Object
  6,                                      !- Outlet Port
  {659d6af6-f129-4477-aed0-b7cd06089bd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {982ed8b1-c78c-4fcc-99fd-1865de6699fe}, !- Handle
  {659d6af6-f129-4477-aed0-b7cd06089bd9}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  36;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a8ad925c-46a4-4cfe-b575-d98eef5b957b}, !- Handle
  Zone - Space 202 FCU Heating Coil Controller, !- Name
  {ee032477-8cd3-42fe-922f-abfeceb2a890}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {b1d32934-b352-4cf5-9aab-5d77fc6a32e1}, !- Handle
  Zone - Space 202 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {606bf937-908a-4458-bcf5-5143a733698f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2063c77c-4732-4639-bdc0-f94f2a759e05}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {606bf937-908a-4458-bcf5-5143a733698f}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2063c77c-4732-4639-bdc0-f94f2a759e05}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {aab8f3ff-8916-41e2-a487-5e2c569ee100}, !- Handle
  Zone - Space 202 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {0e116818-ee40-4342-9460-0ce369a067b4}, !- Air Inlet Node Name
  {c2d9bded-9ba8-40a2-8e1e-884bdddb1bc9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {b1d32934-b352-4cf5-9aab-5d77fc6a32e1}, !- Supply Air Fan Name
  {c4596b1b-05c6-4013-99a5-654f1d43ec22}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {ee032477-8cd3-42fe-922f-abfeceb2a890}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {3f3c523e-b01f-4a6e-8425-3586c993f402}, !- Handle
  Zone - Space 202 FCU Inlet Air Node,    !- Name
  {72cd4db8-8986-477f-922c-41e7f44b5b69}, !- Inlet Port
  {0e116818-ee40-4342-9460-0ce369a067b4}; !- Outlet Port

OS:Connection,
  {72cd4db8-8986-477f-922c-41e7f44b5b69}, !- Handle
  {f6ecdfe2-491f-4ba3-99af-bb2be0bf0615}, !- Source Object
  2,                                      !- Outlet Port
  {3f3c523e-b01f-4a6e-8425-3586c993f402}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e116818-ee40-4342-9460-0ce369a067b4}, !- Handle
  {3f3c523e-b01f-4a6e-8425-3586c993f402}, !- Source Object
  3,                                      !- Outlet Port
  {aab8f3ff-8916-41e2-a487-5e2c569ee100}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5b2fadb0-5115-4af0-bc64-147132afa3b3}, !- Handle
  Zone - Space 202 FCU Outlet Air Node,   !- Name
  {c2d9bded-9ba8-40a2-8e1e-884bdddb1bc9}, !- Inlet Port
  {84b9a487-70ee-4df7-a7b5-d7cbe11f4243}; !- Outlet Port

OS:Connection,
  {84b9a487-70ee-4df7-a7b5-d7cbe11f4243}, !- Handle
  {5b2fadb0-5115-4af0-bc64-147132afa3b3}, !- Source Object
  3,                                      !- Outlet Port
  {aee46018-ea22-4d49-a67e-4f37c782fc6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c2d9bded-9ba8-40a2-8e1e-884bdddb1bc9}, !- Handle
  {aab8f3ff-8916-41e2-a487-5e2c569ee100}, !- Source Object
  10,                                     !- Outlet Port
  {5b2fadb0-5115-4af0-bc64-147132afa3b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {eb67e2c7-0eae-4a15-a28f-11a898bff3dc}, !- Handle
  Zone - Space 203 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a5c47e0a-4867-4a5c-8939-cff5ec698437}, !- Water Inlet Node Name
  {4e825ecf-33cb-458f-a8c3-45015565d0f8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {147977e6-044e-4ca4-8479-2c339718be5f}, !- Handle
  Zone - Space 203 FCU Cooling Coil Inlet Water Node, !- Name
  {1dfc4683-9203-44d0-914c-11a99fd08a2e}, !- Inlet Port
  {a5c47e0a-4867-4a5c-8939-cff5ec698437}; !- Outlet Port

OS:Connection,
  {1dfc4683-9203-44d0-914c-11a99fd08a2e}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  37,                                     !- Outlet Port
  {147977e6-044e-4ca4-8479-2c339718be5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72dfc88d-855f-4186-8172-883ce460319f}, !- Handle
  Zone - Space 203 FCU Cooling Coil Outlet Water Node, !- Name
  {4e825ecf-33cb-458f-a8c3-45015565d0f8}, !- Inlet Port
  {6a0e706f-5ef7-4ca5-a7f0-6dc420eae647}; !- Outlet Port

OS:Connection,
  {a5c47e0a-4867-4a5c-8939-cff5ec698437}, !- Handle
  {147977e6-044e-4ca4-8479-2c339718be5f}, !- Source Object
  3,                                      !- Outlet Port
  {eb67e2c7-0eae-4a15-a28f-11a898bff3dc}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {4e825ecf-33cb-458f-a8c3-45015565d0f8}, !- Handle
  {eb67e2c7-0eae-4a15-a28f-11a898bff3dc}, !- Source Object
  11,                                     !- Outlet Port
  {72dfc88d-855f-4186-8172-883ce460319f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a0e706f-5ef7-4ca5-a7f0-6dc420eae647}, !- Handle
  {72dfc88d-855f-4186-8172-883ce460319f}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {77135c56-dfa2-4450-bf5f-4bee4bdd0591}, !- Handle
  Zone - Space 203 FCU Cooling Coil Controller, !- Name
  {eb67e2c7-0eae-4a15-a28f-11a898bff3dc}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {315e0452-cf7f-46a1-987c-531f0fbe393a}, !- Handle
  Zone - Space 203 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {769bd2f5-426a-4f4a-944c-dd8603280ebb}, !- Water Inlet Node Name
  {d221112d-cdae-4645-9f00-e03553339660}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {03273527-fead-4ddb-88ff-58291b9453d3}, !- Handle
  Zone - Space 203 FCU Heating Coil Inlet Water Node, !- Name
  {74642008-1b9e-440d-867a-97173daea393}, !- Inlet Port
  {769bd2f5-426a-4f4a-944c-dd8603280ebb}; !- Outlet Port

OS:Connection,
  {74642008-1b9e-440d-867a-97173daea393}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  37,                                     !- Outlet Port
  {03273527-fead-4ddb-88ff-58291b9453d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {661eb43c-ccea-4547-8493-552f48105d4b}, !- Handle
  Zone - Space 203 FCU Heating Coil Outlet Water Node, !- Name
  {d221112d-cdae-4645-9f00-e03553339660}, !- Inlet Port
  {0d77a24b-5863-4052-9fb6-524496a6437b}; !- Outlet Port

OS:Connection,
  {769bd2f5-426a-4f4a-944c-dd8603280ebb}, !- Handle
  {03273527-fead-4ddb-88ff-58291b9453d3}, !- Source Object
  3,                                      !- Outlet Port
  {315e0452-cf7f-46a1-987c-531f0fbe393a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d221112d-cdae-4645-9f00-e03553339660}, !- Handle
  {315e0452-cf7f-46a1-987c-531f0fbe393a}, !- Source Object
  6,                                      !- Outlet Port
  {661eb43c-ccea-4547-8493-552f48105d4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d77a24b-5863-4052-9fb6-524496a6437b}, !- Handle
  {661eb43c-ccea-4547-8493-552f48105d4b}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  37;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ae3a9446-d1e5-4b71-a9b8-def103dbe758}, !- Handle
  Zone - Space 203 FCU Heating Coil Controller, !- Name
  {315e0452-cf7f-46a1-987c-531f0fbe393a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {0dba4c78-32ff-4bff-bd51-ee10e8c70af5}, !- Handle
  Zone - Space 203 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4b4ae5c4-9a9c-4a74-8c25-efdcad93e0b1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c564774f-4637-4c95-b0b3-08797c209294}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {4b4ae5c4-9a9c-4a74-8c25-efdcad93e0b1}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c564774f-4637-4c95-b0b3-08797c209294}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {6a289bcf-5645-4de5-943b-6bc130b59e6a}, !- Handle
  Zone - Space 203 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {22ebebd2-b52c-4765-a282-669cac63882a}, !- Air Inlet Node Name
  {29a2f4ed-7cff-40c8-abf0-f3d209a63ec6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {0dba4c78-32ff-4bff-bd51-ee10e8c70af5}, !- Supply Air Fan Name
  {eb67e2c7-0eae-4a15-a28f-11a898bff3dc}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {315e0452-cf7f-46a1-987c-531f0fbe393a}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {3870f2f7-0a79-4e4f-afd0-efb877a8e156}, !- Handle
  Zone - Space 203 FCU Inlet Air Node,    !- Name
  {5b50b0e6-9158-408c-b7b4-0c7f3aee1494}, !- Inlet Port
  {22ebebd2-b52c-4765-a282-669cac63882a}; !- Outlet Port

OS:Connection,
  {5b50b0e6-9158-408c-b7b4-0c7f3aee1494}, !- Handle
  {6d4b7695-526a-4202-8dd5-3cf7639dbf89}, !- Source Object
  2,                                      !- Outlet Port
  {3870f2f7-0a79-4e4f-afd0-efb877a8e156}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22ebebd2-b52c-4765-a282-669cac63882a}, !- Handle
  {3870f2f7-0a79-4e4f-afd0-efb877a8e156}, !- Source Object
  3,                                      !- Outlet Port
  {6a289bcf-5645-4de5-943b-6bc130b59e6a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a784017f-ea8c-4d89-9967-c051a0b37d85}, !- Handle
  Zone - Space 203 FCU Outlet Air Node,   !- Name
  {29a2f4ed-7cff-40c8-abf0-f3d209a63ec6}, !- Inlet Port
  {644b465f-1528-4362-a42c-a5ed80f65074}; !- Outlet Port

OS:Connection,
  {644b465f-1528-4362-a42c-a5ed80f65074}, !- Handle
  {a784017f-ea8c-4d89-9967-c051a0b37d85}, !- Source Object
  3,                                      !- Outlet Port
  {c000227d-ff0c-41a2-8e51-aa8df6e053b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {29a2f4ed-7cff-40c8-abf0-f3d209a63ec6}, !- Handle
  {6a289bcf-5645-4de5-943b-6bc130b59e6a}, !- Source Object
  10,                                     !- Outlet Port
  {a784017f-ea8c-4d89-9967-c051a0b37d85}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {6724b954-0ce0-4236-8c08-4633dfc612b5}, !- Handle
  Zone - Space 204 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {82eab0cd-309f-4372-85ef-21174a0faba3}, !- Water Inlet Node Name
  {5429c2e4-5c49-4941-88d9-9a0ca3d84cf8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {29f9ca2c-36ab-4869-9fac-06b4f7a19f57}, !- Handle
  Zone - Space 204 FCU Cooling Coil Inlet Water Node, !- Name
  {5699324c-767f-4613-b236-dab92ce16691}, !- Inlet Port
  {82eab0cd-309f-4372-85ef-21174a0faba3}; !- Outlet Port

OS:Connection,
  {5699324c-767f-4613-b236-dab92ce16691}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  38,                                     !- Outlet Port
  {29f9ca2c-36ab-4869-9fac-06b4f7a19f57}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9a0fc81-1f9f-469c-9fcf-35aebb2b3a01}, !- Handle
  Zone - Space 204 FCU Cooling Coil Outlet Water Node, !- Name
  {5429c2e4-5c49-4941-88d9-9a0ca3d84cf8}, !- Inlet Port
  {36521a83-2193-41df-a3eb-1b273adad2ec}; !- Outlet Port

OS:Connection,
  {82eab0cd-309f-4372-85ef-21174a0faba3}, !- Handle
  {29f9ca2c-36ab-4869-9fac-06b4f7a19f57}, !- Source Object
  3,                                      !- Outlet Port
  {6724b954-0ce0-4236-8c08-4633dfc612b5}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {5429c2e4-5c49-4941-88d9-9a0ca3d84cf8}, !- Handle
  {6724b954-0ce0-4236-8c08-4633dfc612b5}, !- Source Object
  11,                                     !- Outlet Port
  {f9a0fc81-1f9f-469c-9fcf-35aebb2b3a01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36521a83-2193-41df-a3eb-1b273adad2ec}, !- Handle
  {f9a0fc81-1f9f-469c-9fcf-35aebb2b3a01}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9a09b0f9-58ed-4a09-8a14-076691422156}, !- Handle
  Zone - Space 204 FCU Cooling Coil Controller, !- Name
  {6724b954-0ce0-4236-8c08-4633dfc612b5}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {2502eed3-eaf5-4ec7-8634-61684574c4f3}, !- Handle
  Zone - Space 204 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c332d061-e985-4d47-8f09-e82356c0824a}, !- Water Inlet Node Name
  {ac469c81-794a-4cbd-b473-a7da97c770d7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c1c114d3-c453-464b-b72f-199ea6c328cd}, !- Handle
  Zone - Space 204 FCU Heating Coil Inlet Water Node, !- Name
  {f64a1b0e-3089-46ad-bd80-2d357901ee43}, !- Inlet Port
  {c332d061-e985-4d47-8f09-e82356c0824a}; !- Outlet Port

OS:Connection,
  {f64a1b0e-3089-46ad-bd80-2d357901ee43}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  38,                                     !- Outlet Port
  {c1c114d3-c453-464b-b72f-199ea6c328cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1c6c1b1-bf71-447e-9c22-5e756a934350}, !- Handle
  Zone - Space 204 FCU Heating Coil Outlet Water Node, !- Name
  {ac469c81-794a-4cbd-b473-a7da97c770d7}, !- Inlet Port
  {f7d3fc1d-90f5-4739-9dbb-12771f9aecc5}; !- Outlet Port

OS:Connection,
  {c332d061-e985-4d47-8f09-e82356c0824a}, !- Handle
  {c1c114d3-c453-464b-b72f-199ea6c328cd}, !- Source Object
  3,                                      !- Outlet Port
  {2502eed3-eaf5-4ec7-8634-61684574c4f3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ac469c81-794a-4cbd-b473-a7da97c770d7}, !- Handle
  {2502eed3-eaf5-4ec7-8634-61684574c4f3}, !- Source Object
  6,                                      !- Outlet Port
  {c1c6c1b1-bf71-447e-9c22-5e756a934350}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7d3fc1d-90f5-4739-9dbb-12771f9aecc5}, !- Handle
  {c1c6c1b1-bf71-447e-9c22-5e756a934350}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  38;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1695623b-99f5-455e-a4c3-20d39bcbd352}, !- Handle
  Zone - Space 204 FCU Heating Coil Controller, !- Name
  {2502eed3-eaf5-4ec7-8634-61684574c4f3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {6151cf94-51da-4485-a3d1-f87c1dfd6761}, !- Handle
  Zone - Space 204 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f78957c-2d6c-4ea1-90f5-12127413718d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {414ae6c6-812d-4e85-bc6a-a4c1fa28e625}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {9f78957c-2d6c-4ea1-90f5-12127413718d}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {414ae6c6-812d-4e85-bc6a-a4c1fa28e625}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {2134999f-1843-41f6-86d4-561c99298d8f}, !- Handle
  Zone - Space 204 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {78400248-3614-4f45-9072-f844c521bdb2}, !- Air Inlet Node Name
  {bb09b7c4-dbac-4bcd-b230-10b12ac5cd2a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {6151cf94-51da-4485-a3d1-f87c1dfd6761}, !- Supply Air Fan Name
  {6724b954-0ce0-4236-8c08-4633dfc612b5}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {2502eed3-eaf5-4ec7-8634-61684574c4f3}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {293a372f-9b19-4c7b-ac22-ced5a47c86f9}, !- Handle
  Zone - Space 204 FCU Inlet Air Node,    !- Name
  {1bdecd09-9b50-4ec9-a3a9-6f2a818d0e55}, !- Inlet Port
  {78400248-3614-4f45-9072-f844c521bdb2}; !- Outlet Port

OS:Connection,
  {1bdecd09-9b50-4ec9-a3a9-6f2a818d0e55}, !- Handle
  {2af2d991-2ab1-44f5-a718-7d66aff26fb5}, !- Source Object
  2,                                      !- Outlet Port
  {293a372f-9b19-4c7b-ac22-ced5a47c86f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78400248-3614-4f45-9072-f844c521bdb2}, !- Handle
  {293a372f-9b19-4c7b-ac22-ced5a47c86f9}, !- Source Object
  3,                                      !- Outlet Port
  {2134999f-1843-41f6-86d4-561c99298d8f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5f37bbb0-37e9-4882-a08b-4bfc256023fd}, !- Handle
  Zone - Space 204 FCU Outlet Air Node,   !- Name
  {bb09b7c4-dbac-4bcd-b230-10b12ac5cd2a}, !- Inlet Port
  {739be3e0-8b68-4b28-86a2-647eb7ed1d6d}; !- Outlet Port

OS:Connection,
  {739be3e0-8b68-4b28-86a2-647eb7ed1d6d}, !- Handle
  {5f37bbb0-37e9-4882-a08b-4bfc256023fd}, !- Source Object
  3,                                      !- Outlet Port
  {ac11267f-efe7-4582-8e96-114743f87aa8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb09b7c4-dbac-4bcd-b230-10b12ac5cd2a}, !- Handle
  {2134999f-1843-41f6-86d4-561c99298d8f}, !- Source Object
  10,                                     !- Outlet Port
  {5f37bbb0-37e9-4882-a08b-4bfc256023fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {660746e9-0dbd-494b-8281-94e2b6778477}, !- Handle
  Zone - Space 205 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {704a6930-c030-43e6-a669-f6d3857022a6}, !- Water Inlet Node Name
  {0a39b274-a516-4112-9f36-272ddf516e8a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {9d4c64ce-c979-4f3e-8616-2f2222917aaa}, !- Handle
  Zone - Space 205 FCU Cooling Coil Inlet Water Node, !- Name
  {d050da3d-18af-40f7-9cf9-9e72ffac0f54}, !- Inlet Port
  {704a6930-c030-43e6-a669-f6d3857022a6}; !- Outlet Port

OS:Connection,
  {d050da3d-18af-40f7-9cf9-9e72ffac0f54}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  39,                                     !- Outlet Port
  {9d4c64ce-c979-4f3e-8616-2f2222917aaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2131e40b-ce62-4b72-aa33-39470cc10ae6}, !- Handle
  Zone - Space 205 FCU Cooling Coil Outlet Water Node, !- Name
  {0a39b274-a516-4112-9f36-272ddf516e8a}, !- Inlet Port
  {e45d9bb2-3f69-4662-929f-d2e2b270a4ee}; !- Outlet Port

OS:Connection,
  {704a6930-c030-43e6-a669-f6d3857022a6}, !- Handle
  {9d4c64ce-c979-4f3e-8616-2f2222917aaa}, !- Source Object
  3,                                      !- Outlet Port
  {660746e9-0dbd-494b-8281-94e2b6778477}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {0a39b274-a516-4112-9f36-272ddf516e8a}, !- Handle
  {660746e9-0dbd-494b-8281-94e2b6778477}, !- Source Object
  11,                                     !- Outlet Port
  {2131e40b-ce62-4b72-aa33-39470cc10ae6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e45d9bb2-3f69-4662-929f-d2e2b270a4ee}, !- Handle
  {2131e40b-ce62-4b72-aa33-39470cc10ae6}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8d6a0ba4-7119-4683-8502-747b498f949c}, !- Handle
  Zone - Space 205 FCU Cooling Coil Controller, !- Name
  {660746e9-0dbd-494b-8281-94e2b6778477}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {16e17984-9110-40fa-85f0-238e6d4ce786}, !- Handle
  Zone - Space 205 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {55fb7594-613e-44ec-841b-16b9e11a9296}, !- Water Inlet Node Name
  {0b5fe15a-da6a-4306-a2d6-860e3dad4d02}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {65742829-0efb-454c-a998-b3916a4b5493}, !- Handle
  Zone - Space 205 FCU Heating Coil Inlet Water Node, !- Name
  {1a27765d-516e-4ced-9be3-997b46493a16}, !- Inlet Port
  {55fb7594-613e-44ec-841b-16b9e11a9296}; !- Outlet Port

OS:Connection,
  {1a27765d-516e-4ced-9be3-997b46493a16}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  39,                                     !- Outlet Port
  {65742829-0efb-454c-a998-b3916a4b5493}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf3b87f8-cd1c-480c-8ea3-4edf99177401}, !- Handle
  Zone - Space 205 FCU Heating Coil Outlet Water Node, !- Name
  {0b5fe15a-da6a-4306-a2d6-860e3dad4d02}, !- Inlet Port
  {0f8c0432-bccd-4a5c-88ad-45750d144ac2}; !- Outlet Port

OS:Connection,
  {55fb7594-613e-44ec-841b-16b9e11a9296}, !- Handle
  {65742829-0efb-454c-a998-b3916a4b5493}, !- Source Object
  3,                                      !- Outlet Port
  {16e17984-9110-40fa-85f0-238e6d4ce786}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0b5fe15a-da6a-4306-a2d6-860e3dad4d02}, !- Handle
  {16e17984-9110-40fa-85f0-238e6d4ce786}, !- Source Object
  6,                                      !- Outlet Port
  {cf3b87f8-cd1c-480c-8ea3-4edf99177401}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f8c0432-bccd-4a5c-88ad-45750d144ac2}, !- Handle
  {cf3b87f8-cd1c-480c-8ea3-4edf99177401}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  39;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1d360692-91a7-4547-820e-5ef3daa09c12}, !- Handle
  Zone - Space 205 FCU Heating Coil Controller, !- Name
  {16e17984-9110-40fa-85f0-238e6d4ce786}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {7cc67983-b1f3-470e-8f7a-7cff661fa0b1}, !- Handle
  Zone - Space 205 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {62bac7f8-a41f-4b4f-9f7c-020c595aada7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3fa92e49-4e67-4f92-ab2a-abca141d7f59}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {62bac7f8-a41f-4b4f-9f7c-020c595aada7}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3fa92e49-4e67-4f92-ab2a-abca141d7f59}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {40185f2f-7330-43e0-a8b5-c189fec98031}, !- Handle
  Zone - Space 205 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {8721556d-ff7d-496f-b6df-0996bd3de0d6}, !- Air Inlet Node Name
  {eedc343d-29c7-437c-b473-1f3b326bf488}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {7cc67983-b1f3-470e-8f7a-7cff661fa0b1}, !- Supply Air Fan Name
  {660746e9-0dbd-494b-8281-94e2b6778477}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {16e17984-9110-40fa-85f0-238e6d4ce786}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {a6e4c602-9c7e-48ea-900a-7d18b7cf96b7}, !- Handle
  Zone - Space 205 FCU Inlet Air Node,    !- Name
  {36931cc7-c045-496e-8f04-31710f6852a9}, !- Inlet Port
  {8721556d-ff7d-496f-b6df-0996bd3de0d6}; !- Outlet Port

OS:Connection,
  {36931cc7-c045-496e-8f04-31710f6852a9}, !- Handle
  {2c8e177a-c695-47ce-aa0b-910c349b6490}, !- Source Object
  2,                                      !- Outlet Port
  {a6e4c602-9c7e-48ea-900a-7d18b7cf96b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8721556d-ff7d-496f-b6df-0996bd3de0d6}, !- Handle
  {a6e4c602-9c7e-48ea-900a-7d18b7cf96b7}, !- Source Object
  3,                                      !- Outlet Port
  {40185f2f-7330-43e0-a8b5-c189fec98031}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5c77ca61-8b21-4a7f-8e63-fd574737143e}, !- Handle
  Zone - Space 205 FCU Outlet Air Node,   !- Name
  {eedc343d-29c7-437c-b473-1f3b326bf488}, !- Inlet Port
  {1fae6991-c983-4688-b2f1-44f7210a2146}; !- Outlet Port

OS:Connection,
  {1fae6991-c983-4688-b2f1-44f7210a2146}, !- Handle
  {5c77ca61-8b21-4a7f-8e63-fd574737143e}, !- Source Object
  3,                                      !- Outlet Port
  {44060d65-0940-4ba9-9836-7b687692508f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eedc343d-29c7-437c-b473-1f3b326bf488}, !- Handle
  {40185f2f-7330-43e0-a8b5-c189fec98031}, !- Source Object
  10,                                     !- Outlet Port
  {5c77ca61-8b21-4a7f-8e63-fd574737143e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {c905156e-bb52-4da2-94ac-d81afa52600d}, !- Handle
  Zone - Space 206 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b54d2ed3-fd89-4b3d-8758-8642d87c1b01}, !- Water Inlet Node Name
  {61d1581a-f3df-4fdf-8140-2248fd7a72fa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {56f4f22b-774f-40f1-9c80-df7ded60de29}, !- Handle
  Zone - Space 206 FCU Cooling Coil Inlet Water Node, !- Name
  {11e319d5-c761-466a-8b4d-4b87fa664bc5}, !- Inlet Port
  {b54d2ed3-fd89-4b3d-8758-8642d87c1b01}; !- Outlet Port

OS:Connection,
  {11e319d5-c761-466a-8b4d-4b87fa664bc5}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  40,                                     !- Outlet Port
  {56f4f22b-774f-40f1-9c80-df7ded60de29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d25c9c4-3553-49ce-ae38-5550270f773e}, !- Handle
  Zone - Space 206 FCU Cooling Coil Outlet Water Node, !- Name
  {61d1581a-f3df-4fdf-8140-2248fd7a72fa}, !- Inlet Port
  {80ebc549-1f62-4b93-8ef1-3c2c48116075}; !- Outlet Port

OS:Connection,
  {b54d2ed3-fd89-4b3d-8758-8642d87c1b01}, !- Handle
  {56f4f22b-774f-40f1-9c80-df7ded60de29}, !- Source Object
  3,                                      !- Outlet Port
  {c905156e-bb52-4da2-94ac-d81afa52600d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {61d1581a-f3df-4fdf-8140-2248fd7a72fa}, !- Handle
  {c905156e-bb52-4da2-94ac-d81afa52600d}, !- Source Object
  11,                                     !- Outlet Port
  {2d25c9c4-3553-49ce-ae38-5550270f773e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80ebc549-1f62-4b93-8ef1-3c2c48116075}, !- Handle
  {2d25c9c4-3553-49ce-ae38-5550270f773e}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {121ca7a9-9bcd-4de0-8d97-2a0682a07a9c}, !- Handle
  Zone - Space 206 FCU Cooling Coil Controller, !- Name
  {c905156e-bb52-4da2-94ac-d81afa52600d}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {66f1ea4b-257f-4b20-a609-18df11451e00}, !- Handle
  Zone - Space 206 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {3a0f7de3-61fb-4f81-ad8c-c075958f9afd}, !- Water Inlet Node Name
  {897890cc-b0ff-47bd-b492-dd6521853d08}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c9283780-1f39-4cea-b224-09334fa6534c}, !- Handle
  Zone - Space 206 FCU Heating Coil Inlet Water Node, !- Name
  {c16a1edd-0123-4314-b621-5e7af0187f4f}, !- Inlet Port
  {3a0f7de3-61fb-4f81-ad8c-c075958f9afd}; !- Outlet Port

OS:Connection,
  {c16a1edd-0123-4314-b621-5e7af0187f4f}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  40,                                     !- Outlet Port
  {c9283780-1f39-4cea-b224-09334fa6534c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26525e8b-6bc6-4f7d-8671-ea6d42c8aaaf}, !- Handle
  Zone - Space 206 FCU Heating Coil Outlet Water Node, !- Name
  {897890cc-b0ff-47bd-b492-dd6521853d08}, !- Inlet Port
  {71f909ef-27ae-4a0c-9b50-859011714b7f}; !- Outlet Port

OS:Connection,
  {3a0f7de3-61fb-4f81-ad8c-c075958f9afd}, !- Handle
  {c9283780-1f39-4cea-b224-09334fa6534c}, !- Source Object
  3,                                      !- Outlet Port
  {66f1ea4b-257f-4b20-a609-18df11451e00}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {897890cc-b0ff-47bd-b492-dd6521853d08}, !- Handle
  {66f1ea4b-257f-4b20-a609-18df11451e00}, !- Source Object
  6,                                      !- Outlet Port
  {26525e8b-6bc6-4f7d-8671-ea6d42c8aaaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71f909ef-27ae-4a0c-9b50-859011714b7f}, !- Handle
  {26525e8b-6bc6-4f7d-8671-ea6d42c8aaaf}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  40;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {54bd7edb-2688-42e2-ab48-5d2a70b4381b}, !- Handle
  Zone - Space 206 FCU Heating Coil Controller, !- Name
  {66f1ea4b-257f-4b20-a609-18df11451e00}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {3b1d57e5-b056-4bce-ad4a-448929a57373}, !- Handle
  Zone - Space 206 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac187142-52dc-4a3b-a0b7-df733d12bd1a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fa4489ae-3f31-47f7-bd67-e66ee9108f02}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {ac187142-52dc-4a3b-a0b7-df733d12bd1a}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fa4489ae-3f31-47f7-bd67-e66ee9108f02}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {ac20a20d-1427-4c9d-b476-992788966208}, !- Handle
  Zone - Space 206 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {0315a42c-1b82-4e6f-be62-1bb550264eb1}, !- Air Inlet Node Name
  {c5b17477-86f8-4bc5-84c1-8a38f5b4e39c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {3b1d57e5-b056-4bce-ad4a-448929a57373}, !- Supply Air Fan Name
  {c905156e-bb52-4da2-94ac-d81afa52600d}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {66f1ea4b-257f-4b20-a609-18df11451e00}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {5b54e42c-22a1-42ad-a122-3d3af14503e0}, !- Handle
  Zone - Space 206 FCU Inlet Air Node,    !- Name
  {39339752-428d-48ec-a9d6-07b20420d152}, !- Inlet Port
  {0315a42c-1b82-4e6f-be62-1bb550264eb1}; !- Outlet Port

OS:Connection,
  {39339752-428d-48ec-a9d6-07b20420d152}, !- Handle
  {82c0885c-dcb3-4773-8a21-5c18b7fa418c}, !- Source Object
  2,                                      !- Outlet Port
  {5b54e42c-22a1-42ad-a122-3d3af14503e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0315a42c-1b82-4e6f-be62-1bb550264eb1}, !- Handle
  {5b54e42c-22a1-42ad-a122-3d3af14503e0}, !- Source Object
  3,                                      !- Outlet Port
  {ac20a20d-1427-4c9d-b476-992788966208}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {3da6bacf-155a-4dc6-9ae7-acd998930ef4}, !- Handle
  Zone - Space 206 FCU Outlet Air Node,   !- Name
  {c5b17477-86f8-4bc5-84c1-8a38f5b4e39c}, !- Inlet Port
  {0aa9a87e-b5fc-4dd1-9871-eb96805e8285}; !- Outlet Port

OS:Connection,
  {0aa9a87e-b5fc-4dd1-9871-eb96805e8285}, !- Handle
  {3da6bacf-155a-4dc6-9ae7-acd998930ef4}, !- Source Object
  3,                                      !- Outlet Port
  {b97b1203-d9d1-4bbb-b780-2d2fde91ade3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c5b17477-86f8-4bc5-84c1-8a38f5b4e39c}, !- Handle
  {ac20a20d-1427-4c9d-b476-992788966208}, !- Source Object
  10,                                     !- Outlet Port
  {3da6bacf-155a-4dc6-9ae7-acd998930ef4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {ad66a6e4-e271-49e7-a238-ae081105ac98}, !- Handle
  Zone - Space 207 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {b4ee05bc-3a04-4f93-a8cf-5e39c25d1533}, !- Water Inlet Node Name
  {8c729f24-8c10-40f5-8f5f-5f6b785e1485}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {e0f6e54b-8346-4381-94ed-02627c184887}, !- Handle
  Zone - Space 207 FCU Cooling Coil Inlet Water Node, !- Name
  {fb12fd95-e578-4c30-8857-3491bd5002b9}, !- Inlet Port
  {b4ee05bc-3a04-4f93-a8cf-5e39c25d1533}; !- Outlet Port

OS:Connection,
  {fb12fd95-e578-4c30-8857-3491bd5002b9}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  41,                                     !- Outlet Port
  {e0f6e54b-8346-4381-94ed-02627c184887}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1ce4ee2-a876-4ce0-b986-acbd806265f6}, !- Handle
  Zone - Space 207 FCU Cooling Coil Outlet Water Node, !- Name
  {8c729f24-8c10-40f5-8f5f-5f6b785e1485}, !- Inlet Port
  {dd9646fb-e6a1-425c-9fa8-29f5dc1f01d3}; !- Outlet Port

OS:Connection,
  {b4ee05bc-3a04-4f93-a8cf-5e39c25d1533}, !- Handle
  {e0f6e54b-8346-4381-94ed-02627c184887}, !- Source Object
  3,                                      !- Outlet Port
  {ad66a6e4-e271-49e7-a238-ae081105ac98}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {8c729f24-8c10-40f5-8f5f-5f6b785e1485}, !- Handle
  {ad66a6e4-e271-49e7-a238-ae081105ac98}, !- Source Object
  11,                                     !- Outlet Port
  {e1ce4ee2-a876-4ce0-b986-acbd806265f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd9646fb-e6a1-425c-9fa8-29f5dc1f01d3}, !- Handle
  {e1ce4ee2-a876-4ce0-b986-acbd806265f6}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {c31bc624-61ca-4a3e-9977-60cce72028b4}, !- Handle
  Zone - Space 207 FCU Cooling Coil Controller, !- Name
  {ad66a6e4-e271-49e7-a238-ae081105ac98}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {ef8fc4fe-78e1-4fd3-881c-1000994a772b}, !- Handle
  Zone - Space 207 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ab690c16-02f3-497b-a6d1-397acc708583}, !- Water Inlet Node Name
  {56fd0735-42a1-45e8-ab15-e178706fb8b8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e4a85af4-2592-4612-a7d0-87eb464f2366}, !- Handle
  Zone - Space 207 FCU Heating Coil Inlet Water Node, !- Name
  {019ac647-332a-47c8-b702-30df9a742d8a}, !- Inlet Port
  {ab690c16-02f3-497b-a6d1-397acc708583}; !- Outlet Port

OS:Connection,
  {019ac647-332a-47c8-b702-30df9a742d8a}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  41,                                     !- Outlet Port
  {e4a85af4-2592-4612-a7d0-87eb464f2366}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36e48bc0-46e2-4bd3-990d-4a35cf21c97a}, !- Handle
  Zone - Space 207 FCU Heating Coil Outlet Water Node, !- Name
  {56fd0735-42a1-45e8-ab15-e178706fb8b8}, !- Inlet Port
  {112b51c3-5c67-4eef-a018-d52663bdea18}; !- Outlet Port

OS:Connection,
  {ab690c16-02f3-497b-a6d1-397acc708583}, !- Handle
  {e4a85af4-2592-4612-a7d0-87eb464f2366}, !- Source Object
  3,                                      !- Outlet Port
  {ef8fc4fe-78e1-4fd3-881c-1000994a772b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {56fd0735-42a1-45e8-ab15-e178706fb8b8}, !- Handle
  {ef8fc4fe-78e1-4fd3-881c-1000994a772b}, !- Source Object
  6,                                      !- Outlet Port
  {36e48bc0-46e2-4bd3-990d-4a35cf21c97a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {112b51c3-5c67-4eef-a018-d52663bdea18}, !- Handle
  {36e48bc0-46e2-4bd3-990d-4a35cf21c97a}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  41;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a4a7f72e-59ef-451f-b435-607215417562}, !- Handle
  Zone - Space 207 FCU Heating Coil Controller, !- Name
  {ef8fc4fe-78e1-4fd3-881c-1000994a772b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {3cecd84e-4cba-48e1-a09a-03aebdd998f8}, !- Handle
  Zone - Space 207 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3685429a-b514-48ce-b5dd-5bf9ece7db32}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ceeaf4d4-9bc8-486f-90f9-3751cf79f750}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {3685429a-b514-48ce-b5dd-5bf9ece7db32}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ceeaf4d4-9bc8-486f-90f9-3751cf79f750}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {5c0932ef-4e13-4d89-812f-dce6d746ed1a}, !- Handle
  Zone - Space 207 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {f90286d3-a80c-4cf8-b8fa-63881eca4bc0}, !- Air Inlet Node Name
  {b26762c1-5055-49b3-9a61-bb1f0ad5e818}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {3cecd84e-4cba-48e1-a09a-03aebdd998f8}, !- Supply Air Fan Name
  {ad66a6e4-e271-49e7-a238-ae081105ac98}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {ef8fc4fe-78e1-4fd3-881c-1000994a772b}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {670d6a6a-ea28-45d7-b6e5-bcde01d708a7}, !- Handle
  Zone - Space 207 FCU Inlet Air Node,    !- Name
  {6fc24c1b-8e1e-4ed3-ac6e-57af4430cd82}, !- Inlet Port
  {f90286d3-a80c-4cf8-b8fa-63881eca4bc0}; !- Outlet Port

OS:Connection,
  {6fc24c1b-8e1e-4ed3-ac6e-57af4430cd82}, !- Handle
  {e9f7d57a-0220-48dd-8020-a2fe406647d5}, !- Source Object
  2,                                      !- Outlet Port
  {670d6a6a-ea28-45d7-b6e5-bcde01d708a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f90286d3-a80c-4cf8-b8fa-63881eca4bc0}, !- Handle
  {670d6a6a-ea28-45d7-b6e5-bcde01d708a7}, !- Source Object
  3,                                      !- Outlet Port
  {5c0932ef-4e13-4d89-812f-dce6d746ed1a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {534a0173-6661-4280-a6f3-15410377856c}, !- Handle
  Zone - Space 207 FCU Outlet Air Node,   !- Name
  {b26762c1-5055-49b3-9a61-bb1f0ad5e818}, !- Inlet Port
  {4074c900-8749-489b-be0b-d9fa78798b76}; !- Outlet Port

OS:Connection,
  {4074c900-8749-489b-be0b-d9fa78798b76}, !- Handle
  {534a0173-6661-4280-a6f3-15410377856c}, !- Source Object
  3,                                      !- Outlet Port
  {4b269ff7-840c-4b71-be8c-1d47a7ffec16}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b26762c1-5055-49b3-9a61-bb1f0ad5e818}, !- Handle
  {5c0932ef-4e13-4d89-812f-dce6d746ed1a}, !- Source Object
  10,                                     !- Outlet Port
  {534a0173-6661-4280-a6f3-15410377856c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {ca637415-5a2b-48d8-ab52-00adc1c7a70b}, !- Handle
  Zone - Space 210 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {70dcbe3e-992a-456e-be68-088346bf9155}, !- Water Inlet Node Name
  {403891ba-8473-485a-be1c-ae62bfa5bea3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {51d7d2e5-d581-47b8-8291-515c0eeb9a47}, !- Handle
  Zone - Space 210 FCU Cooling Coil Inlet Water Node, !- Name
  {b0b2a8ba-1c76-4ef3-a232-21c65e0d6b86}, !- Inlet Port
  {70dcbe3e-992a-456e-be68-088346bf9155}; !- Outlet Port

OS:Connection,
  {b0b2a8ba-1c76-4ef3-a232-21c65e0d6b86}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  42,                                     !- Outlet Port
  {51d7d2e5-d581-47b8-8291-515c0eeb9a47}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0e78bcc-5149-4987-b6dc-2883bb6339a7}, !- Handle
  Zone - Space 210 FCU Cooling Coil Outlet Water Node, !- Name
  {403891ba-8473-485a-be1c-ae62bfa5bea3}, !- Inlet Port
  {1155e101-6417-474e-90f6-4d898c2a1720}; !- Outlet Port

OS:Connection,
  {70dcbe3e-992a-456e-be68-088346bf9155}, !- Handle
  {51d7d2e5-d581-47b8-8291-515c0eeb9a47}, !- Source Object
  3,                                      !- Outlet Port
  {ca637415-5a2b-48d8-ab52-00adc1c7a70b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {403891ba-8473-485a-be1c-ae62bfa5bea3}, !- Handle
  {ca637415-5a2b-48d8-ab52-00adc1c7a70b}, !- Source Object
  11,                                     !- Outlet Port
  {e0e78bcc-5149-4987-b6dc-2883bb6339a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1155e101-6417-474e-90f6-4d898c2a1720}, !- Handle
  {e0e78bcc-5149-4987-b6dc-2883bb6339a7}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2df15a6c-3133-4d71-a803-5a4438e2e8a5}, !- Handle
  Zone - Space 210 FCU Cooling Coil Controller, !- Name
  {ca637415-5a2b-48d8-ab52-00adc1c7a70b}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {4eb7dc19-7fd3-409e-b920-8dae541dc326}, !- Handle
  Zone - Space 210 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {cfefb44b-0ce0-4b6f-9087-a9ed5393f9d7}, !- Water Inlet Node Name
  {face51ed-e57e-4b6f-89c2-4d8bdfa345fe}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {2cf0f354-2b34-48f4-b789-c9fc96d436b0}, !- Handle
  Zone - Space 210 FCU Heating Coil Inlet Water Node, !- Name
  {359ca766-c765-4086-af73-7acf34a3071f}, !- Inlet Port
  {cfefb44b-0ce0-4b6f-9087-a9ed5393f9d7}; !- Outlet Port

OS:Connection,
  {359ca766-c765-4086-af73-7acf34a3071f}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  42,                                     !- Outlet Port
  {2cf0f354-2b34-48f4-b789-c9fc96d436b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {278c0e45-1a75-4683-bd27-0d3bcce306c1}, !- Handle
  Zone - Space 210 FCU Heating Coil Outlet Water Node, !- Name
  {face51ed-e57e-4b6f-89c2-4d8bdfa345fe}, !- Inlet Port
  {a2dafd11-8163-4003-b1fe-67aa25f18445}; !- Outlet Port

OS:Connection,
  {cfefb44b-0ce0-4b6f-9087-a9ed5393f9d7}, !- Handle
  {2cf0f354-2b34-48f4-b789-c9fc96d436b0}, !- Source Object
  3,                                      !- Outlet Port
  {4eb7dc19-7fd3-409e-b920-8dae541dc326}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {face51ed-e57e-4b6f-89c2-4d8bdfa345fe}, !- Handle
  {4eb7dc19-7fd3-409e-b920-8dae541dc326}, !- Source Object
  6,                                      !- Outlet Port
  {278c0e45-1a75-4683-bd27-0d3bcce306c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2dafd11-8163-4003-b1fe-67aa25f18445}, !- Handle
  {278c0e45-1a75-4683-bd27-0d3bcce306c1}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  42;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {b94bbd00-6c21-4625-abbc-0074eb8d7e73}, !- Handle
  Zone - Space 210 FCU Heating Coil Controller, !- Name
  {4eb7dc19-7fd3-409e-b920-8dae541dc326}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {1fde2f7a-c316-4679-be5a-e35166f42832}, !- Handle
  Zone - Space 210 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8829261d-e641-4048-a8f4-a2a4dbb15e05}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {caa558db-8f02-474b-b096-bc0ab0be43eb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {8829261d-e641-4048-a8f4-a2a4dbb15e05}, !- Handle
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {caa558db-8f02-474b-b096-bc0ab0be43eb}, !- Handle
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {6b31b69c-cb93-42e8-acbc-7dc34079412b}, !- Handle
  Zone - Space 210 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {9a912752-741e-4f3a-92f3-847538ec4932}, !- Air Inlet Node Name
  {ce2be809-4281-4b39-bc6d-abf4a702c65c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {1fde2f7a-c316-4679-be5a-e35166f42832}, !- Supply Air Fan Name
  {ca637415-5a2b-48d8-ab52-00adc1c7a70b}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {4eb7dc19-7fd3-409e-b920-8dae541dc326}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {b271b65d-c269-49ca-9f68-4d0669514446}, !- Handle
  Zone - Space 210 FCU Inlet Air Node,    !- Name
  {a4b5657f-bbc2-46ff-a80d-cfcb0f9d3574}, !- Inlet Port
  {9a912752-741e-4f3a-92f3-847538ec4932}; !- Outlet Port

OS:Connection,
  {a4b5657f-bbc2-46ff-a80d-cfcb0f9d3574}, !- Handle
  {d3e46703-b128-42de-b691-ec9c6b4eebbf}, !- Source Object
  2,                                      !- Outlet Port
  {b271b65d-c269-49ca-9f68-4d0669514446}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a912752-741e-4f3a-92f3-847538ec4932}, !- Handle
  {b271b65d-c269-49ca-9f68-4d0669514446}, !- Source Object
  3,                                      !- Outlet Port
  {6b31b69c-cb93-42e8-acbc-7dc34079412b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {e9f4e36b-4f5c-4e30-a3de-2611b1c3ea5c}, !- Handle
  Zone - Space 210 FCU Outlet Air Node,   !- Name
  {ce2be809-4281-4b39-bc6d-abf4a702c65c}, !- Inlet Port
  {57864526-2645-4757-8e20-8f3e8ea89d5c}; !- Outlet Port

OS:Connection,
  {57864526-2645-4757-8e20-8f3e8ea89d5c}, !- Handle
  {e9f4e36b-4f5c-4e30-a3de-2611b1c3ea5c}, !- Source Object
  3,                                      !- Outlet Port
  {00a03ad3-dcb6-480e-a6f4-fd1e11a07caf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce2be809-4281-4b39-bc6d-abf4a702c65c}, !- Handle
  {6b31b69c-cb93-42e8-acbc-7dc34079412b}, !- Source Object
  10,                                     !- Outlet Port
  {e9f4e36b-4f5c-4e30-a3de-2611b1c3ea5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {596d4f66-b792-4192-bf45-7c00a524dec6}, !- Handle
  Zone - Space 212 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a4c3cc09-5e73-4c3a-9214-74ad0a51647a}, !- Water Inlet Node Name
  {bb788645-b144-48db-a781-af380ab6921a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {dcf2dd7c-4b2a-40b4-bad0-6618afb61945}, !- Handle
  Zone - Space 212 FCU Cooling Coil Inlet Water Node, !- Name
  {b0b886e7-78b2-44b2-8d81-ae8c04fc9e77}, !- Inlet Port
  {a4c3cc09-5e73-4c3a-9214-74ad0a51647a}; !- Outlet Port

OS:Connection,
  {b0b886e7-78b2-44b2-8d81-ae8c04fc9e77}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  43,                                     !- Outlet Port
  {dcf2dd7c-4b2a-40b4-bad0-6618afb61945}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {581739f6-8fc9-4297-bdfa-c88d8aceb556}, !- Handle
  Zone - Space 212 FCU Cooling Coil Outlet Water Node, !- Name
  {bb788645-b144-48db-a781-af380ab6921a}, !- Inlet Port
  {d2b71ea9-aa86-4e47-9b36-1b4339fc0d7a}; !- Outlet Port

OS:Connection,
  {a4c3cc09-5e73-4c3a-9214-74ad0a51647a}, !- Handle
  {dcf2dd7c-4b2a-40b4-bad0-6618afb61945}, !- Source Object
  3,                                      !- Outlet Port
  {596d4f66-b792-4192-bf45-7c00a524dec6}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {bb788645-b144-48db-a781-af380ab6921a}, !- Handle
  {596d4f66-b792-4192-bf45-7c00a524dec6}, !- Source Object
  11,                                     !- Outlet Port
  {581739f6-8fc9-4297-bdfa-c88d8aceb556}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2b71ea9-aa86-4e47-9b36-1b4339fc0d7a}, !- Handle
  {581739f6-8fc9-4297-bdfa-c88d8aceb556}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4ea05c8e-148c-4da5-aade-8d412b629342}, !- Handle
  Zone - Space 212 FCU Cooling Coil Controller, !- Name
  {596d4f66-b792-4192-bf45-7c00a524dec6}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {bc6cda09-b43f-4e36-a0a1-d8035df4022b}, !- Handle
  Zone - Space 212 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {5c9f61fa-2bbd-4916-a076-7a47beac1f7d}, !- Water Inlet Node Name
  {f5f11704-637d-4718-adb1-0e6e3af3353b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bb2aee57-1a27-43f2-a41d-bcb5dbd823c1}, !- Handle
  Zone - Space 212 FCU Heating Coil Inlet Water Node, !- Name
  {8fb06272-d0b7-4159-bf5f-577c779ba197}, !- Inlet Port
  {5c9f61fa-2bbd-4916-a076-7a47beac1f7d}; !- Outlet Port

OS:Connection,
  {8fb06272-d0b7-4159-bf5f-577c779ba197}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  43,                                     !- Outlet Port
  {bb2aee57-1a27-43f2-a41d-bcb5dbd823c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6de87318-a75b-430b-b67b-05ee6ea480cc}, !- Handle
  Zone - Space 212 FCU Heating Coil Outlet Water Node, !- Name
  {f5f11704-637d-4718-adb1-0e6e3af3353b}, !- Inlet Port
  {13423f7e-dee0-4a62-aafe-2bbf7825868a}; !- Outlet Port

OS:Connection,
  {5c9f61fa-2bbd-4916-a076-7a47beac1f7d}, !- Handle
  {bb2aee57-1a27-43f2-a41d-bcb5dbd823c1}, !- Source Object
  3,                                      !- Outlet Port
  {bc6cda09-b43f-4e36-a0a1-d8035df4022b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f5f11704-637d-4718-adb1-0e6e3af3353b}, !- Handle
  {bc6cda09-b43f-4e36-a0a1-d8035df4022b}, !- Source Object
  6,                                      !- Outlet Port
  {6de87318-a75b-430b-b67b-05ee6ea480cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13423f7e-dee0-4a62-aafe-2bbf7825868a}, !- Handle
  {6de87318-a75b-430b-b67b-05ee6ea480cc}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  43;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {760eadd8-cf9a-4d7f-930e-63219a5e7c4d}, !- Handle
  Zone - Space 212 FCU Heating Coil Controller, !- Name
  {bc6cda09-b43f-4e36-a0a1-d8035df4022b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {09bc6123-ee8a-4809-817b-38c5a0a581d6}, !- Handle
  Zone - Space 212 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {167f5089-f4e6-408f-b59f-36aec262b45e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a8f15989-7d32-4a17-98fd-0fbadc0d8441}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {167f5089-f4e6-408f-b59f-36aec262b45e}, !- Handle
  Fan On Off Power Curve 37,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a8f15989-7d32-4a17-98fd-0fbadc0d8441}, !- Handle
  Fan On Off Efficiency Curve 37,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {350cd12a-aae7-441d-99a5-d04d6e68cfbd}, !- Handle
  Zone - Space 212 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {de1cb05b-a2cf-4566-932a-01db6f7007fa}, !- Air Inlet Node Name
  {9534112d-751a-4c55-b132-32f86a96ff43}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {09bc6123-ee8a-4809-817b-38c5a0a581d6}, !- Supply Air Fan Name
  {596d4f66-b792-4192-bf45-7c00a524dec6}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {bc6cda09-b43f-4e36-a0a1-d8035df4022b}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {0ecb0f3b-db61-4052-8c94-f73ab912df41}, !- Handle
  Zone - Space 212 FCU Inlet Air Node,    !- Name
  {a20cf263-14fa-407a-bfb4-933891c2ec75}, !- Inlet Port
  {de1cb05b-a2cf-4566-932a-01db6f7007fa}; !- Outlet Port

OS:Connection,
  {a20cf263-14fa-407a-bfb4-933891c2ec75}, !- Handle
  {88a47ff7-360f-421d-9821-3b02184f0894}, !- Source Object
  2,                                      !- Outlet Port
  {0ecb0f3b-db61-4052-8c94-f73ab912df41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de1cb05b-a2cf-4566-932a-01db6f7007fa}, !- Handle
  {0ecb0f3b-db61-4052-8c94-f73ab912df41}, !- Source Object
  3,                                      !- Outlet Port
  {350cd12a-aae7-441d-99a5-d04d6e68cfbd}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b21d13a9-9107-4fa8-8190-6cb19b26a71b}, !- Handle
  Zone - Space 212 FCU Outlet Air Node,   !- Name
  {9534112d-751a-4c55-b132-32f86a96ff43}, !- Inlet Port
  {b2a6a288-681d-467c-b075-6afd224d7c09}; !- Outlet Port

OS:Connection,
  {b2a6a288-681d-467c-b075-6afd224d7c09}, !- Handle
  {b21d13a9-9107-4fa8-8190-6cb19b26a71b}, !- Source Object
  3,                                      !- Outlet Port
  {c57c77c0-04d7-47a6-93ac-60978923d1f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9534112d-751a-4c55-b132-32f86a96ff43}, !- Handle
  {350cd12a-aae7-441d-99a5-d04d6e68cfbd}, !- Source Object
  10,                                     !- Outlet Port
  {b21d13a9-9107-4fa8-8190-6cb19b26a71b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {b0d6a297-4364-47fd-a110-fffb2c029389}, !- Handle
  Zone - Space 213 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {42d492e4-056a-4853-a9dd-1f0d4924ee3b}, !- Water Inlet Node Name
  {d81c54bc-2ec7-4437-a78e-2205f946c72c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {6129de4f-836f-401f-973e-f3f95a040cd2}, !- Handle
  Zone - Space 213 FCU Cooling Coil Inlet Water Node, !- Name
  {8caee02c-4334-4267-986d-27dad6cccba9}, !- Inlet Port
  {42d492e4-056a-4853-a9dd-1f0d4924ee3b}; !- Outlet Port

OS:Connection,
  {8caee02c-4334-4267-986d-27dad6cccba9}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  44,                                     !- Outlet Port
  {6129de4f-836f-401f-973e-f3f95a040cd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e149ede0-7e79-4303-85e1-f6b6480c05fa}, !- Handle
  Zone - Space 213 FCU Cooling Coil Outlet Water Node, !- Name
  {d81c54bc-2ec7-4437-a78e-2205f946c72c}, !- Inlet Port
  {08365cd4-0120-48d6-bb18-376b11527427}; !- Outlet Port

OS:Connection,
  {42d492e4-056a-4853-a9dd-1f0d4924ee3b}, !- Handle
  {6129de4f-836f-401f-973e-f3f95a040cd2}, !- Source Object
  3,                                      !- Outlet Port
  {b0d6a297-4364-47fd-a110-fffb2c029389}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {d81c54bc-2ec7-4437-a78e-2205f946c72c}, !- Handle
  {b0d6a297-4364-47fd-a110-fffb2c029389}, !- Source Object
  11,                                     !- Outlet Port
  {e149ede0-7e79-4303-85e1-f6b6480c05fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08365cd4-0120-48d6-bb18-376b11527427}, !- Handle
  {e149ede0-7e79-4303-85e1-f6b6480c05fa}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1dfee2ad-161f-490d-9544-cac17e6640f5}, !- Handle
  Zone - Space 213 FCU Cooling Coil Controller, !- Name
  {b0d6a297-4364-47fd-a110-fffb2c029389}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {1261d4dd-8cfd-4d8d-bb5c-a51c6fa31b06}, !- Handle
  Zone - Space 213 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {38d5049f-2491-4bcd-a7b6-9ba71730a067}, !- Water Inlet Node Name
  {d575d113-7ad2-43c6-bbb2-205efc4e6f56}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9410f020-949e-4553-b651-a7e956cc3a41}, !- Handle
  Zone - Space 213 FCU Heating Coil Inlet Water Node, !- Name
  {3e36febe-a998-4113-aab9-1d5acc5d63bd}, !- Inlet Port
  {38d5049f-2491-4bcd-a7b6-9ba71730a067}; !- Outlet Port

OS:Connection,
  {3e36febe-a998-4113-aab9-1d5acc5d63bd}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  44,                                     !- Outlet Port
  {9410f020-949e-4553-b651-a7e956cc3a41}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {960c0780-fa64-45e2-a174-4a501a769a07}, !- Handle
  Zone - Space 213 FCU Heating Coil Outlet Water Node, !- Name
  {d575d113-7ad2-43c6-bbb2-205efc4e6f56}, !- Inlet Port
  {96e0694e-bd5b-4555-912f-b1dd70022c0a}; !- Outlet Port

OS:Connection,
  {38d5049f-2491-4bcd-a7b6-9ba71730a067}, !- Handle
  {9410f020-949e-4553-b651-a7e956cc3a41}, !- Source Object
  3,                                      !- Outlet Port
  {1261d4dd-8cfd-4d8d-bb5c-a51c6fa31b06}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d575d113-7ad2-43c6-bbb2-205efc4e6f56}, !- Handle
  {1261d4dd-8cfd-4d8d-bb5c-a51c6fa31b06}, !- Source Object
  6,                                      !- Outlet Port
  {960c0780-fa64-45e2-a174-4a501a769a07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96e0694e-bd5b-4555-912f-b1dd70022c0a}, !- Handle
  {960c0780-fa64-45e2-a174-4a501a769a07}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  44;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1cae9b90-a3e2-4ec0-8a86-683d80bbab68}, !- Handle
  Zone - Space 213 FCU Heating Coil Controller, !- Name
  {1261d4dd-8cfd-4d8d-bb5c-a51c6fa31b06}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {566ac6d2-9d6a-406c-bd26-ffb4fd8f374d}, !- Handle
  Zone - Space 213 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a08eb578-f726-4a96-9a1e-081c789f9699}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9c099dac-b998-4de3-bff2-e738c549f6eb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {a08eb578-f726-4a96-9a1e-081c789f9699}, !- Handle
  Fan On Off Power Curve 38,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9c099dac-b998-4de3-bff2-e738c549f6eb}, !- Handle
  Fan On Off Efficiency Curve 38,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {c0b20f28-cabd-4bef-8e8b-5e6ff0e6421a}, !- Handle
  Zone - Space 213 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {c74b343c-39cb-445a-9ed8-7c953c2a0393}, !- Air Inlet Node Name
  {b8384d42-5fb1-4807-8866-ddb1d7053e5b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {566ac6d2-9d6a-406c-bd26-ffb4fd8f374d}, !- Supply Air Fan Name
  {b0d6a297-4364-47fd-a110-fffb2c029389}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {1261d4dd-8cfd-4d8d-bb5c-a51c6fa31b06}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {363992e7-2a3c-42cb-bb20-475f98ff0f02}, !- Handle
  Zone - Space 213 FCU Inlet Air Node,    !- Name
  {59bb22b3-b42a-4403-96de-b69f8540be5e}, !- Inlet Port
  {c74b343c-39cb-445a-9ed8-7c953c2a0393}; !- Outlet Port

OS:Connection,
  {59bb22b3-b42a-4403-96de-b69f8540be5e}, !- Handle
  {0160d64d-44a1-49b7-a45f-861123faa0e4}, !- Source Object
  2,                                      !- Outlet Port
  {363992e7-2a3c-42cb-bb20-475f98ff0f02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c74b343c-39cb-445a-9ed8-7c953c2a0393}, !- Handle
  {363992e7-2a3c-42cb-bb20-475f98ff0f02}, !- Source Object
  3,                                      !- Outlet Port
  {c0b20f28-cabd-4bef-8e8b-5e6ff0e6421a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {b41c88e7-b213-4332-8c59-8f19225a6f78}, !- Handle
  Zone - Space 213 FCU Outlet Air Node,   !- Name
  {b8384d42-5fb1-4807-8866-ddb1d7053e5b}, !- Inlet Port
  {b9b7dc33-4fc0-4fe7-a1a3-26a62417e465}; !- Outlet Port

OS:Connection,
  {b9b7dc33-4fc0-4fe7-a1a3-26a62417e465}, !- Handle
  {b41c88e7-b213-4332-8c59-8f19225a6f78}, !- Source Object
  3,                                      !- Outlet Port
  {4206a678-f514-4d3c-9252-f619ae6b7d08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8384d42-5fb1-4807-8866-ddb1d7053e5b}, !- Handle
  {c0b20f28-cabd-4bef-8e8b-5e6ff0e6421a}, !- Source Object
  10,                                     !- Outlet Port
  {b41c88e7-b213-4332-8c59-8f19225a6f78}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {30fa3960-2801-418d-8a61-e0b27a96a586}, !- Handle
  Zone - Space 214 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {13df69f7-9c96-4f78-bc48-1434984d81dc}, !- Water Inlet Node Name
  {f5e3bd32-6670-40be-9152-d43c04f282c7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {72d62602-849c-4ed8-8fa8-2e67e4f16f9e}, !- Handle
  Zone - Space 214 FCU Cooling Coil Inlet Water Node, !- Name
  {9b4267f9-7e4c-4246-9c63-2a0787e6b404}, !- Inlet Port
  {13df69f7-9c96-4f78-bc48-1434984d81dc}; !- Outlet Port

OS:Connection,
  {9b4267f9-7e4c-4246-9c63-2a0787e6b404}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  45,                                     !- Outlet Port
  {72d62602-849c-4ed8-8fa8-2e67e4f16f9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {acbb00e3-4a87-4fc0-8263-3a31f868ff80}, !- Handle
  Zone - Space 214 FCU Cooling Coil Outlet Water Node, !- Name
  {f5e3bd32-6670-40be-9152-d43c04f282c7}, !- Inlet Port
  {1bd91be7-0bd0-45a1-ac31-a602cef50f54}; !- Outlet Port

OS:Connection,
  {13df69f7-9c96-4f78-bc48-1434984d81dc}, !- Handle
  {72d62602-849c-4ed8-8fa8-2e67e4f16f9e}, !- Source Object
  3,                                      !- Outlet Port
  {30fa3960-2801-418d-8a61-e0b27a96a586}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {f5e3bd32-6670-40be-9152-d43c04f282c7}, !- Handle
  {30fa3960-2801-418d-8a61-e0b27a96a586}, !- Source Object
  11,                                     !- Outlet Port
  {acbb00e3-4a87-4fc0-8263-3a31f868ff80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bd91be7-0bd0-45a1-ac31-a602cef50f54}, !- Handle
  {acbb00e3-4a87-4fc0-8263-3a31f868ff80}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {eeddf754-3700-4cbd-86d5-04effa3e0569}, !- Handle
  Zone - Space 214 FCU Cooling Coil Controller, !- Name
  {30fa3960-2801-418d-8a61-e0b27a96a586}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {ebbe6f9a-f76b-43b8-b61d-a24bb8b3db2b}, !- Handle
  Zone - Space 214 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {78ab4906-0ef2-4b0b-9a6f-7d6a8b73ea77}, !- Water Inlet Node Name
  {732a31fc-449d-49a0-872d-34591aca9a93}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {efdfccf3-3210-4245-95e7-8596ecb38f6e}, !- Handle
  Zone - Space 214 FCU Heating Coil Inlet Water Node, !- Name
  {0bba93e3-dd3d-4431-bb21-0cd265144142}, !- Inlet Port
  {78ab4906-0ef2-4b0b-9a6f-7d6a8b73ea77}; !- Outlet Port

OS:Connection,
  {0bba93e3-dd3d-4431-bb21-0cd265144142}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  45,                                     !- Outlet Port
  {efdfccf3-3210-4245-95e7-8596ecb38f6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {323b4410-2f58-4f21-bf0d-d06b48af3e7a}, !- Handle
  Zone - Space 214 FCU Heating Coil Outlet Water Node, !- Name
  {732a31fc-449d-49a0-872d-34591aca9a93}, !- Inlet Port
  {181c31a7-ed84-482e-8d52-3c6dc98c38cd}; !- Outlet Port

OS:Connection,
  {78ab4906-0ef2-4b0b-9a6f-7d6a8b73ea77}, !- Handle
  {efdfccf3-3210-4245-95e7-8596ecb38f6e}, !- Source Object
  3,                                      !- Outlet Port
  {ebbe6f9a-f76b-43b8-b61d-a24bb8b3db2b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {732a31fc-449d-49a0-872d-34591aca9a93}, !- Handle
  {ebbe6f9a-f76b-43b8-b61d-a24bb8b3db2b}, !- Source Object
  6,                                      !- Outlet Port
  {323b4410-2f58-4f21-bf0d-d06b48af3e7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {181c31a7-ed84-482e-8d52-3c6dc98c38cd}, !- Handle
  {323b4410-2f58-4f21-bf0d-d06b48af3e7a}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  45;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0d4b4c6e-057e-4b43-b431-a9722b9af218}, !- Handle
  Zone - Space 214 FCU Heating Coil Controller, !- Name
  {ebbe6f9a-f76b-43b8-b61d-a24bb8b3db2b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {2fe63331-acbf-4572-9d76-4b3f8a40752d}, !- Handle
  Zone - Space 214 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7625fc99-c392-4be9-aefc-74c5aefc74dc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {665f35c4-435a-4908-88e8-7f8fd0d32dfb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {7625fc99-c392-4be9-aefc-74c5aefc74dc}, !- Handle
  Fan On Off Power Curve 39,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {665f35c4-435a-4908-88e8-7f8fd0d32dfb}, !- Handle
  Fan On Off Efficiency Curve 39,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {cc1a794e-ee69-43af-8110-06bfba933b7c}, !- Handle
  Zone - Space 214 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {d5d04e68-6d41-4e9e-a341-b48bda9944ca}, !- Air Inlet Node Name
  {ed335175-4125-4915-93cb-bbf464c9f344}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {2fe63331-acbf-4572-9d76-4b3f8a40752d}, !- Supply Air Fan Name
  {30fa3960-2801-418d-8a61-e0b27a96a586}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {ebbe6f9a-f76b-43b8-b61d-a24bb8b3db2b}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {146f632f-ca02-4ae3-b76e-c5c0f549e7e7}, !- Handle
  Zone - Space 214 FCU Inlet Air Node,    !- Name
  {2f26dd48-5dc2-4148-8802-7bfcbbc20ed8}, !- Inlet Port
  {d5d04e68-6d41-4e9e-a341-b48bda9944ca}; !- Outlet Port

OS:Connection,
  {2f26dd48-5dc2-4148-8802-7bfcbbc20ed8}, !- Handle
  {24bc7fd1-b0ab-4afd-9a31-5077e953a7ac}, !- Source Object
  2,                                      !- Outlet Port
  {146f632f-ca02-4ae3-b76e-c5c0f549e7e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5d04e68-6d41-4e9e-a341-b48bda9944ca}, !- Handle
  {146f632f-ca02-4ae3-b76e-c5c0f549e7e7}, !- Source Object
  3,                                      !- Outlet Port
  {cc1a794e-ee69-43af-8110-06bfba933b7c}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {6aff3eac-da8c-43e3-9745-9cc3957f3478}, !- Handle
  Zone - Space 214 FCU Outlet Air Node,   !- Name
  {ed335175-4125-4915-93cb-bbf464c9f344}, !- Inlet Port
  {cd46a718-6b22-468d-ad66-fd41b74e4dfa}; !- Outlet Port

OS:Connection,
  {cd46a718-6b22-468d-ad66-fd41b74e4dfa}, !- Handle
  {6aff3eac-da8c-43e3-9745-9cc3957f3478}, !- Source Object
  3,                                      !- Outlet Port
  {4bae6e9d-20bf-4af8-9d99-af9e29a00389}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed335175-4125-4915-93cb-bbf464c9f344}, !- Handle
  {cc1a794e-ee69-43af-8110-06bfba933b7c}, !- Source Object
  10,                                     !- Outlet Port
  {6aff3eac-da8c-43e3-9745-9cc3957f3478}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {2a390b6e-9cea-4389-a6b4-d468f64eab70}, !- Handle
  Zone - Space 215 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {0dc03fcd-fd2f-4ce9-b81e-c32ead553d21}, !- Water Inlet Node Name
  {6adb2932-79f8-4dee-afc9-965fba985da9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {c3e3f3ac-ee7c-464c-95b9-9b246d4df4bd}, !- Handle
  Zone - Space 215 FCU Cooling Coil Inlet Water Node, !- Name
  {b93495f6-6ab9-44e5-b618-3268e782877b}, !- Inlet Port
  {0dc03fcd-fd2f-4ce9-b81e-c32ead553d21}; !- Outlet Port

OS:Connection,
  {b93495f6-6ab9-44e5-b618-3268e782877b}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  46,                                     !- Outlet Port
  {c3e3f3ac-ee7c-464c-95b9-9b246d4df4bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {112ddb75-2718-4bed-b430-fcea246e6f21}, !- Handle
  Zone - Space 215 FCU Cooling Coil Outlet Water Node, !- Name
  {6adb2932-79f8-4dee-afc9-965fba985da9}, !- Inlet Port
  {ca125486-83bf-47d4-a03b-69bb511b7411}; !- Outlet Port

OS:Connection,
  {0dc03fcd-fd2f-4ce9-b81e-c32ead553d21}, !- Handle
  {c3e3f3ac-ee7c-464c-95b9-9b246d4df4bd}, !- Source Object
  3,                                      !- Outlet Port
  {2a390b6e-9cea-4389-a6b4-d468f64eab70}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6adb2932-79f8-4dee-afc9-965fba985da9}, !- Handle
  {2a390b6e-9cea-4389-a6b4-d468f64eab70}, !- Source Object
  11,                                     !- Outlet Port
  {112ddb75-2718-4bed-b430-fcea246e6f21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca125486-83bf-47d4-a03b-69bb511b7411}, !- Handle
  {112ddb75-2718-4bed-b430-fcea246e6f21}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {99cfceca-84f7-41f6-b2db-0a7b378d2f51}, !- Handle
  Zone - Space 215 FCU Cooling Coil Controller, !- Name
  {2a390b6e-9cea-4389-a6b4-d468f64eab70}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {99ef4cdd-8fa0-4217-b7ac-064572ec80fd}, !- Handle
  Zone - Space 215 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {760bd107-2407-473a-8b8a-1e66cda1451c}, !- Water Inlet Node Name
  {e28023a0-a1fe-41c1-bdf4-ff9271b7bb4d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {12ede501-6b9f-4867-9227-dc26764db521}, !- Handle
  Zone - Space 215 FCU Heating Coil Inlet Water Node, !- Name
  {233558e9-dc4e-482a-8445-3250f2e1aad4}, !- Inlet Port
  {760bd107-2407-473a-8b8a-1e66cda1451c}; !- Outlet Port

OS:Connection,
  {233558e9-dc4e-482a-8445-3250f2e1aad4}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  46,                                     !- Outlet Port
  {12ede501-6b9f-4867-9227-dc26764db521}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {773dd87f-f898-4063-a124-81f031f1ff61}, !- Handle
  Zone - Space 215 FCU Heating Coil Outlet Water Node, !- Name
  {e28023a0-a1fe-41c1-bdf4-ff9271b7bb4d}, !- Inlet Port
  {badc9f4d-99cc-4a8c-bdb1-3cbe64142111}; !- Outlet Port

OS:Connection,
  {760bd107-2407-473a-8b8a-1e66cda1451c}, !- Handle
  {12ede501-6b9f-4867-9227-dc26764db521}, !- Source Object
  3,                                      !- Outlet Port
  {99ef4cdd-8fa0-4217-b7ac-064572ec80fd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e28023a0-a1fe-41c1-bdf4-ff9271b7bb4d}, !- Handle
  {99ef4cdd-8fa0-4217-b7ac-064572ec80fd}, !- Source Object
  6,                                      !- Outlet Port
  {773dd87f-f898-4063-a124-81f031f1ff61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {badc9f4d-99cc-4a8c-bdb1-3cbe64142111}, !- Handle
  {773dd87f-f898-4063-a124-81f031f1ff61}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  46;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1d8272fc-44ec-4530-879b-6710f12702b1}, !- Handle
  Zone - Space 215 FCU Heating Coil Controller, !- Name
  {99ef4cdd-8fa0-4217-b7ac-064572ec80fd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {fba860a4-e587-4c86-a804-baa23b075ab7}, !- Handle
  Zone - Space 215 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dcd2a8f1-da6c-413b-9c39-7711595375df}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {709ee028-09c3-4ed2-9b9a-6257c4a4c299}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {dcd2a8f1-da6c-413b-9c39-7711595375df}, !- Handle
  Fan On Off Power Curve 40,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {709ee028-09c3-4ed2-9b9a-6257c4a4c299}, !- Handle
  Fan On Off Efficiency Curve 40,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {0d125f54-3704-408c-a6ba-4b2c022a6c1f}, !- Handle
  Zone - Space 215 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {ff08326d-d46b-4cf1-9156-74064a590ffb}, !- Air Inlet Node Name
  {46084050-2e47-44d7-be2d-f85e7c503d75}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {fba860a4-e587-4c86-a804-baa23b075ab7}, !- Supply Air Fan Name
  {2a390b6e-9cea-4389-a6b4-d468f64eab70}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {99ef4cdd-8fa0-4217-b7ac-064572ec80fd}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {a7c7f7c2-fcd0-49db-bc7d-f35e157eca30}, !- Handle
  Zone - Space 215 FCU Inlet Air Node,    !- Name
  {2edec40b-e7df-4758-ac16-ef9ed2659253}, !- Inlet Port
  {ff08326d-d46b-4cf1-9156-74064a590ffb}; !- Outlet Port

OS:Connection,
  {2edec40b-e7df-4758-ac16-ef9ed2659253}, !- Handle
  {189abc7f-83b6-4b34-86ca-0c2c72c9d7cb}, !- Source Object
  2,                                      !- Outlet Port
  {a7c7f7c2-fcd0-49db-bc7d-f35e157eca30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff08326d-d46b-4cf1-9156-74064a590ffb}, !- Handle
  {a7c7f7c2-fcd0-49db-bc7d-f35e157eca30}, !- Source Object
  3,                                      !- Outlet Port
  {0d125f54-3704-408c-a6ba-4b2c022a6c1f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5928a64d-cffb-4fba-ad13-6120ff002ba6}, !- Handle
  Zone - Space 215 FCU Outlet Air Node,   !- Name
  {46084050-2e47-44d7-be2d-f85e7c503d75}, !- Inlet Port
  {95b81a50-8ffd-4005-887a-35fe5759def4}; !- Outlet Port

OS:Connection,
  {95b81a50-8ffd-4005-887a-35fe5759def4}, !- Handle
  {5928a64d-cffb-4fba-ad13-6120ff002ba6}, !- Source Object
  3,                                      !- Outlet Port
  {c04d4407-0855-4b91-9682-a9894a6a0820}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46084050-2e47-44d7-be2d-f85e7c503d75}, !- Handle
  {0d125f54-3704-408c-a6ba-4b2c022a6c1f}, !- Source Object
  10,                                     !- Outlet Port
  {5928a64d-cffb-4fba-ad13-6120ff002ba6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {6fa3a23d-48c3-4b11-9c38-0879fe099ea3}, !- Handle
  Zone - Space 218 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {2c812718-2f82-4972-9933-b9e982c4af4d}, !- Water Inlet Node Name
  {209c30bd-17df-47c2-8454-d27f17e55c2a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {5a95f044-7e48-4ce7-819c-1bc31303de3c}, !- Handle
  Zone - Space 218 FCU Cooling Coil Inlet Water Node, !- Name
  {c29fe0b5-5fdf-47cd-8728-0d8dd7e7f61c}, !- Inlet Port
  {2c812718-2f82-4972-9933-b9e982c4af4d}; !- Outlet Port

OS:Connection,
  {c29fe0b5-5fdf-47cd-8728-0d8dd7e7f61c}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  47,                                     !- Outlet Port
  {5a95f044-7e48-4ce7-819c-1bc31303de3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd5ae583-99ba-453e-95f7-ea841e242dc5}, !- Handle
  Zone - Space 218 FCU Cooling Coil Outlet Water Node, !- Name
  {209c30bd-17df-47c2-8454-d27f17e55c2a}, !- Inlet Port
  {b8b92ce5-05e9-4f12-82b7-be52535cf467}; !- Outlet Port

OS:Connection,
  {2c812718-2f82-4972-9933-b9e982c4af4d}, !- Handle
  {5a95f044-7e48-4ce7-819c-1bc31303de3c}, !- Source Object
  3,                                      !- Outlet Port
  {6fa3a23d-48c3-4b11-9c38-0879fe099ea3}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {209c30bd-17df-47c2-8454-d27f17e55c2a}, !- Handle
  {6fa3a23d-48c3-4b11-9c38-0879fe099ea3}, !- Source Object
  11,                                     !- Outlet Port
  {dd5ae583-99ba-453e-95f7-ea841e242dc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8b92ce5-05e9-4f12-82b7-be52535cf467}, !- Handle
  {dd5ae583-99ba-453e-95f7-ea841e242dc5}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {bc1f4aaa-c3ac-48d3-81d4-ace9bf7b446c}, !- Handle
  Zone - Space 218 FCU Cooling Coil Controller, !- Name
  {6fa3a23d-48c3-4b11-9c38-0879fe099ea3}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {114f2f9a-ee17-4c0d-aa09-ff02f8417edf}, !- Handle
  Zone - Space 218 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f7e0ff78-9682-43fc-b415-d493d283f236}, !- Water Inlet Node Name
  {7c15d2bd-f59c-4f48-81f8-eff4ace3b68e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8f20663b-ff90-4534-852e-517f589924ec}, !- Handle
  Zone - Space 218 FCU Heating Coil Inlet Water Node, !- Name
  {68fe65d2-1d8f-4f7f-a100-075f1a1928f4}, !- Inlet Port
  {f7e0ff78-9682-43fc-b415-d493d283f236}; !- Outlet Port

OS:Connection,
  {68fe65d2-1d8f-4f7f-a100-075f1a1928f4}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  47,                                     !- Outlet Port
  {8f20663b-ff90-4534-852e-517f589924ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a400488-f3a0-48c3-b3d0-b1c0aa3ecf47}, !- Handle
  Zone - Space 218 FCU Heating Coil Outlet Water Node, !- Name
  {7c15d2bd-f59c-4f48-81f8-eff4ace3b68e}, !- Inlet Port
  {9a22697f-c346-4825-baa2-4b87be2a5462}; !- Outlet Port

OS:Connection,
  {f7e0ff78-9682-43fc-b415-d493d283f236}, !- Handle
  {8f20663b-ff90-4534-852e-517f589924ec}, !- Source Object
  3,                                      !- Outlet Port
  {114f2f9a-ee17-4c0d-aa09-ff02f8417edf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7c15d2bd-f59c-4f48-81f8-eff4ace3b68e}, !- Handle
  {114f2f9a-ee17-4c0d-aa09-ff02f8417edf}, !- Source Object
  6,                                      !- Outlet Port
  {9a400488-f3a0-48c3-b3d0-b1c0aa3ecf47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a22697f-c346-4825-baa2-4b87be2a5462}, !- Handle
  {9a400488-f3a0-48c3-b3d0-b1c0aa3ecf47}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  47;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8af1767b-a8d5-4cc5-a3ca-6db1d40252ac}, !- Handle
  Zone - Space 218 FCU Heating Coil Controller, !- Name
  {114f2f9a-ee17-4c0d-aa09-ff02f8417edf}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {aeb62f7c-0c25-4801-b2fa-03e37b0fb62b}, !- Handle
  Zone - Space 218 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dd548498-ffbe-4fa8-b2cf-b55a88297201}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ae6ca2f6-8490-44bb-bde8-1fefcfe99e8b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {dd548498-ffbe-4fa8-b2cf-b55a88297201}, !- Handle
  Fan On Off Power Curve 41,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ae6ca2f6-8490-44bb-bde8-1fefcfe99e8b}, !- Handle
  Fan On Off Efficiency Curve 41,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {fc8c1aae-dbb6-4efe-b8f6-ae3433313726}, !- Handle
  Zone - Space 218 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {96a0015b-43db-49fd-893e-517646c44234}, !- Air Inlet Node Name
  {6fa0191c-1c90-4088-bdee-62e1f2790eff}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {aeb62f7c-0c25-4801-b2fa-03e37b0fb62b}, !- Supply Air Fan Name
  {6fa3a23d-48c3-4b11-9c38-0879fe099ea3}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {114f2f9a-ee17-4c0d-aa09-ff02f8417edf}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {61b3eb59-0609-45dc-ba63-b51163d6ee63}, !- Handle
  Zone - Space 218 FCU Inlet Air Node,    !- Name
  {9a5fdd25-9961-4e2a-bbae-f1457576d095}, !- Inlet Port
  {96a0015b-43db-49fd-893e-517646c44234}; !- Outlet Port

OS:Connection,
  {9a5fdd25-9961-4e2a-bbae-f1457576d095}, !- Handle
  {6e191f5d-e0b0-46cb-b339-d955e35d7b2f}, !- Source Object
  2,                                      !- Outlet Port
  {61b3eb59-0609-45dc-ba63-b51163d6ee63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96a0015b-43db-49fd-893e-517646c44234}, !- Handle
  {61b3eb59-0609-45dc-ba63-b51163d6ee63}, !- Source Object
  3,                                      !- Outlet Port
  {fc8c1aae-dbb6-4efe-b8f6-ae3433313726}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {88ad7efd-2dd4-4ba1-af8e-b807bd6dc5fd}, !- Handle
  Zone - Space 218 FCU Outlet Air Node,   !- Name
  {6fa0191c-1c90-4088-bdee-62e1f2790eff}, !- Inlet Port
  {39094391-1b4d-4bc1-ae0b-e76a7958226b}; !- Outlet Port

OS:Connection,
  {39094391-1b4d-4bc1-ae0b-e76a7958226b}, !- Handle
  {88ad7efd-2dd4-4ba1-af8e-b807bd6dc5fd}, !- Source Object
  3,                                      !- Outlet Port
  {49aaf4ec-4b43-4369-96ec-0daad0eb4e9c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6fa0191c-1c90-4088-bdee-62e1f2790eff}, !- Handle
  {fc8c1aae-dbb6-4efe-b8f6-ae3433313726}, !- Source Object
  10,                                     !- Outlet Port
  {88ad7efd-2dd4-4ba1-af8e-b807bd6dc5fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {dad08d71-36bf-43a4-9c80-f0b65e97755f}, !- Handle
  Zone - Space 219 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {04342e7d-a29a-4fde-b2f8-bf31e49c4e14}, !- Water Inlet Node Name
  {1f514761-4bff-47b6-8c22-d684f4579d3c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {7137dcf5-b6b8-4c78-93d5-f9a9a27052a8}, !- Handle
  Zone - Space 219 FCU Cooling Coil Inlet Water Node, !- Name
  {0f5d69ec-ac36-4553-a29b-6a3303672606}, !- Inlet Port
  {04342e7d-a29a-4fde-b2f8-bf31e49c4e14}; !- Outlet Port

OS:Connection,
  {0f5d69ec-ac36-4553-a29b-6a3303672606}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  48,                                     !- Outlet Port
  {7137dcf5-b6b8-4c78-93d5-f9a9a27052a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5a8f72a-fdbd-4d8f-8758-573f58cce5af}, !- Handle
  Zone - Space 219 FCU Cooling Coil Outlet Water Node, !- Name
  {1f514761-4bff-47b6-8c22-d684f4579d3c}, !- Inlet Port
  {81967f0e-3d76-4e1b-bdf7-2c1ec7987801}; !- Outlet Port

OS:Connection,
  {04342e7d-a29a-4fde-b2f8-bf31e49c4e14}, !- Handle
  {7137dcf5-b6b8-4c78-93d5-f9a9a27052a8}, !- Source Object
  3,                                      !- Outlet Port
  {dad08d71-36bf-43a4-9c80-f0b65e97755f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {1f514761-4bff-47b6-8c22-d684f4579d3c}, !- Handle
  {dad08d71-36bf-43a4-9c80-f0b65e97755f}, !- Source Object
  11,                                     !- Outlet Port
  {a5a8f72a-fdbd-4d8f-8758-573f58cce5af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81967f0e-3d76-4e1b-bdf7-2c1ec7987801}, !- Handle
  {a5a8f72a-fdbd-4d8f-8758-573f58cce5af}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  48;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {54b26d30-5794-4ef0-a9b7-d41ff3f7899e}, !- Handle
  Zone - Space 219 FCU Cooling Coil Controller, !- Name
  {dad08d71-36bf-43a4-9c80-f0b65e97755f}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {9db04e74-38b5-4f23-a270-edbe1714a2c9}, !- Handle
  Zone - Space 219 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {050575f3-6e4b-4532-a079-5f7822c190f1}, !- Water Inlet Node Name
  {075c615c-a659-40e9-900f-6ebb27c470ad}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8f1d1b49-e9a9-4177-b069-e2c1d4a246a8}, !- Handle
  Zone - Space 219 FCU Heating Coil Inlet Water Node, !- Name
  {e26075fc-75f4-4a06-b826-820d05ede129}, !- Inlet Port
  {050575f3-6e4b-4532-a079-5f7822c190f1}; !- Outlet Port

OS:Connection,
  {e26075fc-75f4-4a06-b826-820d05ede129}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  48,                                     !- Outlet Port
  {8f1d1b49-e9a9-4177-b069-e2c1d4a246a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc1b7d77-6ee7-446a-ab65-c29075f1d839}, !- Handle
  Zone - Space 219 FCU Heating Coil Outlet Water Node, !- Name
  {075c615c-a659-40e9-900f-6ebb27c470ad}, !- Inlet Port
  {962d52db-3824-46eb-a53e-58c83e1aa546}; !- Outlet Port

OS:Connection,
  {050575f3-6e4b-4532-a079-5f7822c190f1}, !- Handle
  {8f1d1b49-e9a9-4177-b069-e2c1d4a246a8}, !- Source Object
  3,                                      !- Outlet Port
  {9db04e74-38b5-4f23-a270-edbe1714a2c9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {075c615c-a659-40e9-900f-6ebb27c470ad}, !- Handle
  {9db04e74-38b5-4f23-a270-edbe1714a2c9}, !- Source Object
  6,                                      !- Outlet Port
  {bc1b7d77-6ee7-446a-ab65-c29075f1d839}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {962d52db-3824-46eb-a53e-58c83e1aa546}, !- Handle
  {bc1b7d77-6ee7-446a-ab65-c29075f1d839}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  48;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {52877003-ed78-4614-9c38-bb69e6fb6c7b}, !- Handle
  Zone - Space 219 FCU Heating Coil Controller, !- Name
  {9db04e74-38b5-4f23-a270-edbe1714a2c9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {fd7cfd39-31ef-4a52-a17f-c845e51374ad}, !- Handle
  Zone - Space 219 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cfbc156e-cf05-4224-a53b-1b8e21bbe6f7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6fa15f09-aec4-4cc0-84d0-357b53d6778b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {cfbc156e-cf05-4224-a53b-1b8e21bbe6f7}, !- Handle
  Fan On Off Power Curve 42,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6fa15f09-aec4-4cc0-84d0-357b53d6778b}, !- Handle
  Fan On Off Efficiency Curve 42,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {5e16cda6-95cf-4b5e-bee3-9563d5720400}, !- Handle
  Zone - Space 219 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {c6322053-83bc-41cf-8bbd-7e88bc04146e}, !- Air Inlet Node Name
  {9be67d74-cc2c-417f-bcb0-7e18996278f6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {fd7cfd39-31ef-4a52-a17f-c845e51374ad}, !- Supply Air Fan Name
  {dad08d71-36bf-43a4-9c80-f0b65e97755f}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {9db04e74-38b5-4f23-a270-edbe1714a2c9}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {934f87b5-c752-4374-93ef-c4847e7af16c}, !- Handle
  Zone - Space 219 FCU Inlet Air Node,    !- Name
  {5f12437e-047e-4a42-bc97-3dd38e2b2556}, !- Inlet Port
  {c6322053-83bc-41cf-8bbd-7e88bc04146e}; !- Outlet Port

OS:Connection,
  {5f12437e-047e-4a42-bc97-3dd38e2b2556}, !- Handle
  {8319749e-3e5e-48e4-bab3-d78003ac3fab}, !- Source Object
  2,                                      !- Outlet Port
  {934f87b5-c752-4374-93ef-c4847e7af16c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6322053-83bc-41cf-8bbd-7e88bc04146e}, !- Handle
  {934f87b5-c752-4374-93ef-c4847e7af16c}, !- Source Object
  3,                                      !- Outlet Port
  {5e16cda6-95cf-4b5e-bee3-9563d5720400}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {79ee4575-6431-461c-aa05-ad4f023d0c07}, !- Handle
  Zone - Space 219 FCU Outlet Air Node,   !- Name
  {9be67d74-cc2c-417f-bcb0-7e18996278f6}, !- Inlet Port
  {65412a95-6fd7-45c8-9045-595a63e7f72b}; !- Outlet Port

OS:Connection,
  {65412a95-6fd7-45c8-9045-595a63e7f72b}, !- Handle
  {79ee4575-6431-461c-aa05-ad4f023d0c07}, !- Source Object
  3,                                      !- Outlet Port
  {7a71a56a-ca44-4c30-98cb-d8254867b96a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9be67d74-cc2c-417f-bcb0-7e18996278f6}, !- Handle
  {5e16cda6-95cf-4b5e-bee3-9563d5720400}, !- Source Object
  10,                                     !- Outlet Port
  {79ee4575-6431-461c-aa05-ad4f023d0c07}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {101513c6-1412-4ae5-b3af-08a30bbb67db}, !- Handle
  Zone - Space 220 FCU Cooling Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9a82257e-f8f2-4d30-bfcf-23a49af313f2}, !- Water Inlet Node Name
  {82836f6a-6c2b-4da7-9039-4ccf2046c4a4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {e2c2e059-e0b0-4eaa-b597-a55858274ed8}, !- Handle
  Zone - Space 220 FCU Cooling Coil Inlet Water Node, !- Name
  {f6e0afd7-3b40-4683-8ec1-d53e62006be7}, !- Inlet Port
  {9a82257e-f8f2-4d30-bfcf-23a49af313f2}; !- Outlet Port

OS:Connection,
  {f6e0afd7-3b40-4683-8ec1-d53e62006be7}, !- Handle
  {33f5fe1a-a340-4b2b-abdc-d7f6489dac98}, !- Source Object
  49,                                     !- Outlet Port
  {e2c2e059-e0b0-4eaa-b597-a55858274ed8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d94bab3-0c5b-48f7-a650-1faa79a9291e}, !- Handle
  Zone - Space 220 FCU Cooling Coil Outlet Water Node, !- Name
  {82836f6a-6c2b-4da7-9039-4ccf2046c4a4}, !- Inlet Port
  {223b4c72-16de-4b37-a801-21c281dc8c5e}; !- Outlet Port

OS:Connection,
  {9a82257e-f8f2-4d30-bfcf-23a49af313f2}, !- Handle
  {e2c2e059-e0b0-4eaa-b597-a55858274ed8}, !- Source Object
  3,                                      !- Outlet Port
  {101513c6-1412-4ae5-b3af-08a30bbb67db}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {82836f6a-6c2b-4da7-9039-4ccf2046c4a4}, !- Handle
  {101513c6-1412-4ae5-b3af-08a30bbb67db}, !- Source Object
  11,                                     !- Outlet Port
  {5d94bab3-0c5b-48f7-a650-1faa79a9291e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {223b4c72-16de-4b37-a801-21c281dc8c5e}, !- Handle
  {5d94bab3-0c5b-48f7-a650-1faa79a9291e}, !- Source Object
  3,                                      !- Outlet Port
  {9512e6e1-96a6-444a-8f97-823cd688f6f7}, !- Target Object
  49;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {893caf1b-dc26-45cd-a3e7-d9ebd7d88758}, !- Handle
  Zone - Space 220 FCU Cooling Coil Controller, !- Name
  {101513c6-1412-4ae5-b3af-08a30bbb67db}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water,
  {44932d66-9e23-4354-850e-576d49794ac1}, !- Handle
  Zone - Space 220 FCU Heating Coil,      !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ef027cb6-3152-4846-b4fd-7802ba386fbb}, !- Water Inlet Node Name
  {b650cfb1-caa0-40fa-9d95-b1c48ab5156f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  48.8888888888889,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  37.7777777777778,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bdb6de39-0b3d-421f-a11a-6d6217daff88}, !- Handle
  Zone - Space 220 FCU Heating Coil Inlet Water Node, !- Name
  {cde60a34-4647-4ba3-a1fb-2e8147ad56b4}, !- Inlet Port
  {ef027cb6-3152-4846-b4fd-7802ba386fbb}; !- Outlet Port

OS:Connection,
  {cde60a34-4647-4ba3-a1fb-2e8147ad56b4}, !- Handle
  {9161e7d2-675b-4ca2-9fc3-6fec09e596c6}, !- Source Object
  49,                                     !- Outlet Port
  {bdb6de39-0b3d-421f-a11a-6d6217daff88}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f855757d-d5c6-419a-94fc-083baeb91d1f}, !- Handle
  Zone - Space 220 FCU Heating Coil Outlet Water Node, !- Name
  {b650cfb1-caa0-40fa-9d95-b1c48ab5156f}, !- Inlet Port
  {fbd2e428-7ca7-4027-a791-ccec4a199199}; !- Outlet Port

OS:Connection,
  {ef027cb6-3152-4846-b4fd-7802ba386fbb}, !- Handle
  {bdb6de39-0b3d-421f-a11a-6d6217daff88}, !- Source Object
  3,                                      !- Outlet Port
  {44932d66-9e23-4354-850e-576d49794ac1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b650cfb1-caa0-40fa-9d95-b1c48ab5156f}, !- Handle
  {44932d66-9e23-4354-850e-576d49794ac1}, !- Source Object
  6,                                      !- Outlet Port
  {f855757d-d5c6-419a-94fc-083baeb91d1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbd2e428-7ca7-4027-a791-ccec4a199199}, !- Handle
  {f855757d-d5c6-419a-94fc-083baeb91d1f}, !- Source Object
  3,                                      !- Outlet Port
  {7793512e-5c84-4910-b23c-18ebff5f24d0}, !- Target Object
  49;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2e45d27f-588a-488d-bfb4-5c9c087f5dbc}, !- Handle
  Zone - Space 220 FCU Heating Coil Controller, !- Name
  {44932d66-9e23-4354-850e-576d49794ac1}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Fan:OnOff,
  {d3dc5afa-124d-4d83-9146-fac68ec5ae55}, !- Handle
  Zone - Space 220 Fan Coil fan,          !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  0.385,                                  !- Fan Total Efficiency
  530.30303030303,                        !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.7,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bf8bb98e-945e-42a9-a06a-66a834ef2378}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9bef1055-aef6-46fa-9818-6bfcded89d31}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  FCU Fans;                               !- End-Use Subcategory

OS:Curve:Exponent,
  {bf8bb98e-945e-42a9-a06a-66a834ef2378}, !- Handle
  Fan On Off Power Curve 43,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9bef1055-aef6-46fa-9818-6bfcded89d31}, !- Handle
  Fan On Off Efficiency Curve 43,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {d80c6e29-5d5e-41de-9596-8ef4fceaf7e7}, !- Handle
  Zone - Space 220 FCU,                   !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  0,                                      !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {5f66ee19-990c-4b38-af17-9e941d02a19f}, !- Air Inlet Node Name
  {c97240a3-3d6e-41f5-9892-c75fbfde79c7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {d3dc5afa-124d-4d83-9146-fac68ec5ae55}, !- Supply Air Fan Name
  {101513c6-1412-4ae5-b3af-08a30bbb67db}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {44932d66-9e23-4354-850e-576d49794ac1}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {ae58347e-29c8-42c3-9a7a-5375462a6959}, !- Handle
  Zone - Space 220 FCU Inlet Air Node,    !- Name
  {33066140-c90e-42c9-bb87-12aa60e81dba}, !- Inlet Port
  {5f66ee19-990c-4b38-af17-9e941d02a19f}; !- Outlet Port

OS:Connection,
  {33066140-c90e-42c9-bb87-12aa60e81dba}, !- Handle
  {c7bfbd38-fb3d-4fbf-ba26-be34eb8479e6}, !- Source Object
  2,                                      !- Outlet Port
  {ae58347e-29c8-42c3-9a7a-5375462a6959}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f66ee19-990c-4b38-af17-9e941d02a19f}, !- Handle
  {ae58347e-29c8-42c3-9a7a-5375462a6959}, !- Source Object
  3,                                      !- Outlet Port
  {d80c6e29-5d5e-41de-9596-8ef4fceaf7e7}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a5602c97-582b-4e33-9983-5251d54baab6}, !- Handle
  Zone - Space 220 FCU Outlet Air Node,   !- Name
  {c97240a3-3d6e-41f5-9892-c75fbfde79c7}, !- Inlet Port
  {650b28e1-a5a8-46bd-a9cb-73497437ed36}; !- Outlet Port

OS:Connection,
  {650b28e1-a5a8-46bd-a9cb-73497437ed36}, !- Handle
  {a5602c97-582b-4e33-9983-5251d54baab6}, !- Source Object
  3,                                      !- Outlet Port
  {63ed459d-f1c1-42b4-bd13-099dacc15d9e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c97240a3-3d6e-41f5-9892-c75fbfde79c7}, !- Handle
  {d80c6e29-5d5e-41de-9596-8ef4fceaf7e7}, !- Source Object
  10,                                     !- Outlet Port
  {a5602c97-582b-4e33-9983-5251d54baab6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b89098ea-99a8-4287-9e5c-683a02351e69}, !- Handle
  21 Zone DOAS Occ Sch,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {10053160-5702-4d5f-bb29-041e51bd1b1e}, !- Default Day Schedule Name
  {2c6a977a-a7e0-4762-b99e-044f3792130d}, !- Summer Design Day Schedule Name
  {ee6c38c9-38c6-42b9-a7a3-d1a7fe87ad75}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {10053160-5702-4d5f-bb29-041e51bd1b1e}, !- Handle
  21 Zone DOAS Occ Sch Default,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {bf8f47ef-1c7b-4411-915a-58822c83f5f3}, !- Handle
  {b89098ea-99a8-4287-9e5c-683a02351e69}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  91.600000000000009,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  16,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-24 19:10:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-24 19:10:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ee6c38c9-38c6-42b9-a7a3-d1a7fe87ad75}, !- Handle
  21 Zone DOAS Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2c6a977a-a7e0-4762-b99e-044f3792130d}, !- Handle
  21 Zone DOAS Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {086368e7-1a08-4791-8b28-356467d52cd4}, !- Handle
  Schedule Rule 4,                        !- Name
  {b89098ea-99a8-4287-9e5c-683a02351e69}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {375154ae-6203-4ec9-8c50-10f4ee36051e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {375154ae-6203-4ec9-8c50-10f4ee36051e}, !- Handle
  Schedule Day 62,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7d8dcbac-4f04-425c-b637-cf8943c86fec}, !- Handle
  Schedule Rule 5,                        !- Name
  {b89098ea-99a8-4287-9e5c-683a02351e69}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {375408b6-cb17-4a24-9bf1-5381fca93c60}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {375408b6-cb17-4a24-9bf1-5381fca93c60}, !- Handle
  Schedule Day 63,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ba00fbe4-9b2d-4cd6-bec2-a5ef6a1c6b64}, !- Handle
  23 Zone DOAS Occ Sch,                   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {17515125-4c44-4f8d-b166-0246d67efca0}, !- Default Day Schedule Name
  {14d1b71a-7be2-44af-9867-a881405ef85b}, !- Summer Design Day Schedule Name
  {0fe30fa5-3fa1-4399-9709-51cb629951c5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {17515125-4c44-4f8d-b166-0246d67efca0}, !- Handle
  23 Zone DOAS Occ Sch Default,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9400ac81-8408-4155-b1ad-c016773c90dc}, !- Handle
  {ba00fbe4-9b2d-4cd6-bec2-a5ef6a1c6b64}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  94.599999999999994,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2025-09-24 19:10:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2025-09-24 19:10:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0fe30fa5-3fa1-4399-9709-51cb629951c5}, !- Handle
  23 Zone DOAS Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {14d1b71a-7be2-44af-9867-a881405ef85b}, !- Handle
  23 Zone DOAS Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b68fa6d7-270f-4c27-83f9-26f15489c723}, !- Handle
  Schedule Rule 6,                        !- Name
  {ba00fbe4-9b2d-4cd6-bec2-a5ef6a1c6b64}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {712a0569-1464-4e33-b8e4-67c2f08ed889}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  7,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {712a0569-1464-4e33-b8e4-67c2f08ed889}, !- Handle
  Schedule Day 64,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a7ee6007-9ed3-4087-b4dd-6344a505d3e1}, !- Handle
  Schedule Rule 7,                        !- Name
  {ba00fbe4-9b2d-4cd6-bec2-a5ef6a1c6b64}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e14eb255-ce69-47d0-8889-0f2a16ff5998}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e14eb255-ce69-47d0-8889-0f2a16ff5998}, !- Handle
  Schedule Day 65,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Cubic,
  {75cce789-7723-40e2-a405-a634927facb9}, !- Handle
  Boiler Constant Efficiency Curve,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {bf50c3f1-8f59-417e-ac24-2b01c572f5ea}, !- Handle
  23 Zone DOAS ERV,                       !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.756,                                  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.747,                                  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {ffbb8032-1c6b-45cb-a5ff-bfe7260bbde4}, !- Supply Air Inlet Node
  {547fb22b-6f1b-4390-bc08-1c962201bf25}, !- Supply Air Outlet Node
  {686cfed8-c0dc-44dd-b282-fee9c00eb2b3}, !- Exhaust Air Inlet Node
  {02c3e3e8-75d1-436f-9072-c5b1050240ae}, !- Exhaust Air Outlet Node
  248.992884362185,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  MinimumExhaustTemperature,              !- Frost Control Type
  1.66667,                                !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {7571c6f8-5ae0-46d2-af32-1c5636bab1ed}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {5ca2ee03-5f9f-4a7a-a271-e5b9c605e705}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {52793bb3-3140-4d60-9b56-55c738d336fa}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {ab961e68-09cc-4628-bb6d-fc70137d2f82}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {4dae9270-d9e1-425d-91fc-06e91ea89961}, !- Handle
  Node 2,                                 !- Name
  {547fb22b-6f1b-4390-bc08-1c962201bf25}, !- Inlet Port
  {5aaf571e-9e41-4223-bf04-555d07722f73}; !- Outlet Port

OS:Connection,
  {ffbb8032-1c6b-45cb-a5ff-bfe7260bbde4}, !- Handle
  {9da60980-e92d-4659-b9de-42c474cb399d}, !- Source Object
  3,                                      !- Outlet Port
  {bf50c3f1-8f59-417e-ac24-2b01c572f5ea}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {547fb22b-6f1b-4390-bc08-1c962201bf25}, !- Handle
  {bf50c3f1-8f59-417e-ac24-2b01c572f5ea}, !- Source Object
  9,                                      !- Outlet Port
  {4dae9270-d9e1-425d-91fc-06e91ea89961}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5aaf571e-9e41-4223-bf04-555d07722f73}, !- Handle
  {4dae9270-d9e1-425d-91fc-06e91ea89961}, !- Source Object
  3,                                      !- Outlet Port
  {386d5e27-da5a-43de-acbe-9275c332722a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0ca4ce69-db05-4613-b659-709facd310ab}, !- Handle
  Node 3,                                 !- Name
  {543df5bb-96ac-4772-a4c4-da52c71388c3}, !- Inlet Port
  {686cfed8-c0dc-44dd-b282-fee9c00eb2b3}; !- Outlet Port

OS:Connection,
  {543df5bb-96ac-4772-a4c4-da52c71388c3}, !- Handle
  {386d5e27-da5a-43de-acbe-9275c332722a}, !- Source Object
  7,                                      !- Outlet Port
  {0ca4ce69-db05-4613-b659-709facd310ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {686cfed8-c0dc-44dd-b282-fee9c00eb2b3}, !- Handle
  {0ca4ce69-db05-4613-b659-709facd310ab}, !- Source Object
  3,                                      !- Outlet Port
  {bf50c3f1-8f59-417e-ac24-2b01c572f5ea}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {02c3e3e8-75d1-436f-9072-c5b1050240ae}, !- Handle
  {bf50c3f1-8f59-417e-ac24-2b01c572f5ea}, !- Source Object
  11,                                     !- Outlet Port
  {dc9f2af0-aee1-4edc-bedd-b19a6b2f71b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {c831c8c5-09e1-4514-bbe7-27f380534cab}, !- Handle
  23 Zone DOAS ERV_SensHeatEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:Lookup,
  {7571c6f8-5ae0-46d2-af32-1c5636bab1ed}, !- Handle
  23 Zone DOAS ERV_SensHeatEff,           !- Name
  {f33b16ef-9b51-4285-9b54-3777d1694e23}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.774,                                  !- Output Value 1 {BasedOnField A5}
  0.7;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {f33b16ef-9b51-4285-9b54-3777d1694e23}, !- Handle
  Table Lookup 1 Independent Variable List, !- Name
  {c831c8c5-09e1-4514-bbe7-27f380534cab}; !- Model Object 1

OS:Table:IndependentVariable,
  {b66f4a3e-996b-4c83-ba86-affe9920b689}, !- Handle
  23 Zone DOAS ERV_LatHeatEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:Lookup,
  {5ca2ee03-5f9f-4a7a-a271-e5b9c605e705}, !- Handle
  23 Zone DOAS ERV_LatHeatEff,            !- Name
  {1df2c363-c380-4682-959d-5be3dbcf1f97}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {1df2c363-c380-4682-959d-5be3dbcf1f97}, !- Handle
  Table Lookup 1 Independent Variable List 1, !- Name
  {b66f4a3e-996b-4c83-ba86-affe9920b689}; !- Model Object 1

OS:Table:IndependentVariable,
  {d468bdda-24c3-4d7a-9c05-0d2e1f4feee9}, !- Handle
  23 Zone DOAS ERV_SensCoolEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:Lookup,
  {52793bb3-3140-4d60-9b56-55c738d336fa}, !- Handle
  23 Zone DOAS ERV_SensCoolEff,           !- Name
  {8ae37db5-e0e4-4b35-a983-b8f84e3e379a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.756,                                  !- Output Value 1 {BasedOnField A5}
  0.75;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {8ae37db5-e0e4-4b35-a983-b8f84e3e379a}, !- Handle
  Table Lookup 1 Independent Variable List 2, !- Name
  {d468bdda-24c3-4d7a-9c05-0d2e1f4feee9}; !- Model Object 1

OS:Table:IndependentVariable,
  {733af612-971b-4b59-a287-db65857b4415}, !- Handle
  23 Zone DOAS ERV_LatCoolEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:Lookup,
  {ab961e68-09cc-4628-bb6d-fc70137d2f82}, !- Handle
  23 Zone DOAS ERV_LatCoolEff,            !- Name
  {59b92eb5-7dba-4f39-872d-f5df156e91da}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {59b92eb5-7dba-4f39-872d-f5df156e91da}, !- Handle
  Table Lookup 1 Independent Variable List 3, !- Name
  {733af612-971b-4b59-a287-db65857b4415}; !- Model Object 1

OS:SetpointManager:OutdoorAirPretreat,
  {73cf9cc0-881c-47c2-b37a-1806f21557c7}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {9bc07a85-9fbe-4bf6-8d84-c7ba9827207d}, !- Reference Setpoint Node Name
  {9bc07a85-9fbe-4bf6-8d84-c7ba9827207d}, !- Mixed Air Stream Node Name
  {9da60980-e92d-4659-b9de-42c474cb399d}, !- Outdoor Air Stream Node Name
  {3291b3bd-b00a-4e7e-b370-e88a45e06930}, !- Return Air Stream Node Name
  {4dae9270-d9e1-425d-91fc-06e91ea89961}; !- Setpoint Node or NodeList Name

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {1cd55472-a501-4a49-9895-4cddb4fffdaf}, !- Handle
  21 Zone DOAS ERV,                       !- Name
  {2426bdbc-6c58-4851-bc3c-a010265ddc94}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.756,                                  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.747,                                  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  {0cfadd9d-3ea3-46e2-84a3-48101c2652b4}, !- Supply Air Inlet Node
  {e9f29ed1-eb4e-40df-90e4-868b0c7cb1b0}, !- Supply Air Outlet Node
  {2152fd04-bf5b-4ab8-b4a5-8c2566172d16}, !- Exhaust Air Inlet Node
  {9e808a9f-c0de-4aaa-8c45-ad18afd2f790}, !- Exhaust Air Outlet Node
  245.309557670437,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  MinimumExhaustTemperature,              !- Frost Control Type
  1.66667,                                !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                                    !- Economizer Lockout
  {d7109449-0ecf-471b-9ace-b00c7a985564}, !- Sensible Effectiveness of Heating Air Flow Curve Name
  {1ccef673-4e6b-4e76-b364-b427f4884a7a}, !- Latent Effectiveness of Heating Air Flow Curve Name
  {b3f84d1f-3892-4ad6-9b5a-3168c1a083f6}, !- Sensible Effectiveness of Cooling Air Flow Curve Name
  {3ccb45e6-415f-4f1d-b3c7-08b37a88b4d9}; !- Latent Effectiveness of Cooling Air Flow Curve Name

OS:Node,
  {a8ad933c-9a81-4a36-8712-2cfef51b1324}, !- Handle
  Node 4,                                 !- Name
  {e9f29ed1-eb4e-40df-90e4-868b0c7cb1b0}, !- Inlet Port
  {33d4f918-4daf-48d0-9f2f-937825548a35}; !- Outlet Port

OS:Connection,
  {0cfadd9d-3ea3-46e2-84a3-48101c2652b4}, !- Handle
  {6bd8cca2-9878-483c-8a39-d67f46c8183b}, !- Source Object
  3,                                      !- Outlet Port
  {1cd55472-a501-4a49-9895-4cddb4fffdaf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e9f29ed1-eb4e-40df-90e4-868b0c7cb1b0}, !- Handle
  {1cd55472-a501-4a49-9895-4cddb4fffdaf}, !- Source Object
  9,                                      !- Outlet Port
  {a8ad933c-9a81-4a36-8712-2cfef51b1324}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33d4f918-4daf-48d0-9f2f-937825548a35}, !- Handle
  {a8ad933c-9a81-4a36-8712-2cfef51b1324}, !- Source Object
  3,                                      !- Outlet Port
  {9c3a3883-0536-4e2d-9bb5-486e28cafba6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ac345ea1-f81f-4328-b79a-be49dea02b16}, !- Handle
  Node 5,                                 !- Name
  {633bf65b-2f55-46fb-bb6a-9450a146ee97}, !- Inlet Port
  {2152fd04-bf5b-4ab8-b4a5-8c2566172d16}; !- Outlet Port

OS:Connection,
  {633bf65b-2f55-46fb-bb6a-9450a146ee97}, !- Handle
  {9c3a3883-0536-4e2d-9bb5-486e28cafba6}, !- Source Object
  7,                                      !- Outlet Port
  {ac345ea1-f81f-4328-b79a-be49dea02b16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2152fd04-bf5b-4ab8-b4a5-8c2566172d16}, !- Handle
  {ac345ea1-f81f-4328-b79a-be49dea02b16}, !- Source Object
  3,                                      !- Outlet Port
  {1cd55472-a501-4a49-9895-4cddb4fffdaf}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9e808a9f-c0de-4aaa-8c45-ad18afd2f790}, !- Handle
  {1cd55472-a501-4a49-9895-4cddb4fffdaf}, !- Source Object
  11,                                     !- Outlet Port
  {2c547674-5f0b-42f4-ad80-e4129c90dccc}, !- Target Object
  2;                                      !- Inlet Port

OS:Table:IndependentVariable,
  {6ab5a354-30b9-48b5-878a-1dfe2d169c40}, !- Handle
  21 Zone DOAS ERV_SensHeatEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:Lookup,
  {d7109449-0ecf-471b-9ace-b00c7a985564}, !- Handle
  21 Zone DOAS ERV_SensHeatEff,           !- Name
  {4ac2325d-4605-47a8-845e-fd232f1d3ec1}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.7,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.774,                                  !- Output Value 1 {BasedOnField A5}
  0.7;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {4ac2325d-4605-47a8-845e-fd232f1d3ec1}, !- Handle
  Table Lookup 1 Independent Variable List 4, !- Name
  {6ab5a354-30b9-48b5-878a-1dfe2d169c40}; !- Model Object 1

OS:Table:IndependentVariable,
  {6757bc60-abd8-4c7f-8d22-10609c088230}, !- Handle
  21 Zone DOAS ERV_LatHeatEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:Lookup,
  {1ccef673-4e6b-4e76-b364-b427f4884a7a}, !- Handle
  21 Zone DOAS ERV_LatHeatEff,            !- Name
  {c9c6946f-34a5-42be-8222-cef72aac1aef}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {c9c6946f-34a5-42be-8222-cef72aac1aef}, !- Handle
  Table Lookup 1 Independent Variable List 5, !- Name
  {6757bc60-abd8-4c7f-8d22-10609c088230}; !- Model Object 1

OS:Table:IndependentVariable,
  {a13b235c-40a2-4493-a546-9203c36e79d6}, !- Handle
  21 Zone DOAS ERV_SensCoolEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:Lookup,
  {b3f84d1f-3892-4ad6-9b5a-3168c1a083f6}, !- Handle
  21 Zone DOAS ERV_SensCoolEff,           !- Name
  {d41e0dae-6037-494b-aa30-5c98f06f0f1c}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.75,                                   !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.756,                                  !- Output Value 1 {BasedOnField A5}
  0.75;                                   !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {d41e0dae-6037-494b-aa30-5c98f06f0f1c}, !- Handle
  Table Lookup 1 Independent Variable List 6, !- Name
  {a13b235c-40a2-4493-a546-9203c36e79d6}; !- Model Object 1

OS:Table:IndependentVariable,
  {3dbfe6d7-6ce6-445c-8d41-23187bc1c763}, !- Handle
  21 Zone DOAS ERV_LatCoolEff_IndependentVariable, !- Name
  Linear,                                 !- Interpolation Method
  Linear,                                 !- Extrapolation Method
  0,                                      !- Minimum Value {BasedOnField A5}
  10,                                     !- Maximum Value {BasedOnField A5}
  ,                                       !- Normalization Reference Value {BasedOnField A5}
  Dimensionless,                          !- Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0.75,                                   !- Value 1
  1;                                      !- Value 2

OS:Table:Lookup,
  {3ccb45e6-415f-4f1d-b3c7-08b37a88b4d9}, !- Handle
  21 Zone DOAS ERV_LatCoolEff,            !- Name
  {9da0f118-16e0-4d94-a15a-22b801a9666a}, !- Independent Variable List Name
  DivisorOnly,                            !- Normalization Method
  0.6,                                    !- Normalization Divisor
  0,                                      !- Minimum Output {BasedOnField A5}
  10,                                     !- Maximum Output {BasedOnField A5}
  Dimensionless,                          !- Output Unit Type
  ,                                       !- External File Name
  ,                                       !- External File Column Number
  ,                                       !- External File Starting Row Number
  0,                                      !- Output Value 1 {BasedOnField A5}
  0.6;                                    !- Output Value 2 {BasedOnField A5}

OS:ModelObjectList,
  {9da0f118-16e0-4d94-a15a-22b801a9666a}, !- Handle
  Table Lookup 1 Independent Variable List 7, !- Name
  {3dbfe6d7-6ce6-445c-8d41-23187bc1c763}; !- Model Object 1

OS:SetpointManager:OutdoorAirPretreat,
  {a1e4a0eb-9993-46e6-a278-4766889b780f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {1dab5c98-7f14-432e-934b-d2ec147724de}, !- Reference Setpoint Node Name
  {1dab5c98-7f14-432e-934b-d2ec147724de}, !- Mixed Air Stream Node Name
  {6bd8cca2-9878-483c-8a39-d67f46c8183b}, !- Outdoor Air Stream Node Name
  {c7f9e634-b676-438b-89bc-ad5cf7550941}, !- Return Air Stream Node Name
  {a8ad933c-9a81-4a36-8712-2cfef51b1324}; !- Setpoint Node or NodeList Name

OS:Output:JSON,
  {ea819da1-6ddd-46ac-b52b-3eda4081d34e}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Table:SummaryReports,
  {b221485e-e74d-41fb-8b0a-1c6f630d6123}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Output:Diagnostics,
  {72d12620-d932-4900-a94f-fc6e743f564f}; !- Handle

OS:WeatherFile,
  {bcbe1b7f-5917-487f-aeda-dad452d923cd}, !- Handle
  Baltimore Blt Washngtn IntL,            !- City
  MD,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  724060,                                 !- WMO Number
  39.17,                                  !- Latitude {deg}
  -76.68,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  45,                                     !- Elevation {m}
  USA_MD_Baltimore-Washington.Intl.AP.724060_TMY3.epw, !- Url
  A76C8897,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:SizingPeriod:DesignDay,
  {2e296196-474e-4e82-b5de-bea076aba16f}, !- Handle
  Baltimore Blt Washngtn IntL Ann Htg 99.6% Condns DB, !- Name
  -10.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100786,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -10.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {77ea96d9-9a7c-420e-ba66-ee04badd52dc}, !- Handle
  Baltimore Blt Washngtn IntL Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -7.9,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100786,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -19.6,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {5659f8af-9c65-464a-b51c-3d220043113c}, !- Handle
  Baltimore Blt Washngtn IntL Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  -0.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100786,                                 !- Barometric Pressure {Pa}
  11.7,                                   !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -0.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {c68c43cd-57e5-40bf-b7de-13aeb9529993}, !- Handle
  Baltimore Blt Washngtn IntL Ann Clg .4% Condns DB=>MWB, !- Name
  34.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100786,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.552,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.769;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {5099ed94-0435-4ab6-8723-4d337ba5aca8}, !- Handle
  Baltimore Blt Washngtn IntL Ann Clg .4% Condns WB=>MDB, !- Name
  31.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100786,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  25.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.552,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.769;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {982d77db-ca05-4fd0-b26a-f174e5dfddf3}, !- Handle
  Baltimore Blt Washngtn IntL Ann Clg .4% Condns DP=>MDB, !- Name
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100786,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  24,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.552,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.769;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4d3b54be-338a-4257-b9e9-597b6d8457e2}, !- Handle
  Baltimore Blt Washngtn IntL Ann Clg .4% Condns Enth=>MDB, !- Name
  31.7,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  100786,                                 !- Barometric Pressure {Pa}
  4.6,                                    !- Wind Speed {m/s}
  280,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  78700,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.552,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.769;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}
