  7,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ef4515c8-3131-45c1-bc58-51300900771e}, !- Handle
  Schedule Day 38,                        !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {1f3d3612-e28c-441f-8e72-86db1bb70405}, !- Handle
  Aug 1,                                  !- Name
  {6b1ec9bb-3376-42be-866a-a8842e8100c9}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {f43791f7-1784-487d-a45b-f593880468d2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  8,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f43791f7-1784-487d-a45b-f593880468d2}, !- Handle
  Schedule Day 39,                        !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {366c0b18-b8c3-42c0-9f38-d69e33f678f3}, !- Handle
  Sep 1,                                  !- Name
  {6b1ec9bb-3376-42be-866a-a8842e8100c9}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {bf50b2ef-308b-49d4-b69c-4715dc75e27e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bf50b2ef-308b-49d4-b69c-4715dc75e27e}, !- Handle
  Schedule Day 40,                        !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.9;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {36a4270e-0aa8-43e4-a21e-0eb1f03db3b4}, !- Handle
  Oct 1,                                  !- Name
  {6b1ec9bb-3376-42be-866a-a8842e8100c9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e25b9a7a-f19d-4e56-a947-1cf54c9af172}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  1,                                      !- Start Day
  10,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e25b9a7a-f19d-4e56-a947-1cf54c9af172}, !- Handle
  Schedule Day 41,                        !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.3;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {c42efae7-43ba-40d0-8447-e9a38e0a2c6b}, !- Handle
  Nov 1,                                  !- Name
  {6b1ec9bb-3376-42be-866a-a8842e8100c9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0e36f509-9cfe-453d-9661-65afba117cc7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  11,                                     !- Start Month
  1,                                      !- Start Day
  11,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0e36f509-9cfe-453d-9661-65afba117cc7}, !- Handle
  Schedule Day 42,                        !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  25.1;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {30e8ebf2-61a4-4178-b887-a55da1547352}, !- Handle
  Dec 1,                                  !- Name
  {6b1ec9bb-3376-42be-866a-a8842e8100c9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {af89801b-1494-4090-b33f-800bcacdfa90}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  12,                                     !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {af89801b-1494-4090-b33f-800bcacdfa90}, !- Handle
  Schedule Day 43,                        !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.6;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a09c3bc2-8fc7-4086-b47e-2cf6af9e2dac}, !- Handle
  Hot Water Loop 120.0F,                  !- Name
  {362978f5-7524-4586-ab31-35b2feaa921e}, !- Schedule Type Limits Name
  {a90b69fc-d2f7-4b50-9f56-bab558cf10b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a90b69fc-d2f7-4b50-9f56-bab558cf10b6}, !- Handle
  Hot Water Loop 120.0F Default,          !- Name
  {362978f5-7524-4586-ab31-35b2feaa921e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  48.8888888888889;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {054ff922-58a1-430c-a2cb-a3947635a7ce}, !- Handle
  Chilled Water Loop 44.0F,               !- Name
  {362978f5-7524-4586-ab31-35b2feaa921e}, !- Schedule Type Limits Name
  {f9da3e45-a475-4177-8579-542a2bc75f21}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f9da3e45-a475-4177-8579-542a2bc75f21}, !- Handle
  Chilled Water Loop 44.0F Default,       !- Name
  {362978f5-7524-4586-ab31-35b2feaa921e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:Curve:Biquadratic,
  {bcc00507-bb0a-484f-8ff7-fccc4ef60313}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {dc1a87ba-8dfb-4d44-b2ef-ac7b3f833232}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a54614ca-386d-4b09-9e98-f4046808b835}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {fb7a1724-e97a-4c16-a152-19e34fbaca62}, !- Handle
  Supply Air Temp - 55.04F,               !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  {e9bfcc8a-e099-4b66-b333-115f1004e965}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e9bfcc8a-e099-4b66-b333-115f1004e965}, !- Handle
  Supply Air Temp - 55.04F Default,       !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {36023f7c-1cc4-4dd5-b679-4b2015139d14}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1028d965-2ac7-4df3-a980-5c08978b2007}, !- Control Zone or Zone List Name
  {86e9b4df-b721-45d9-8e00-22403fdb95d7}, !- Cooling Control Zone or Zone List Name
  {002b516b-bbd8-480a-9220-ae0547696ba4}, !- Heating Control Zone or Zone List Name
  {70a04491-f4cc-426c-8501-d9ad9f117629}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1028d965-2ac7-4df3-a980-5c08978b2007}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {86e9b4df-b721-45d9-8e00-22403fdb95d7}, !- Handle
  {fb998517-0d06-446d-8e65-eacf9303a3cd}; !- Name

OS:ModelObjectList,
  {002b516b-bbd8-480a-9220-ae0547696ba4}, !- Handle
  {80c9f2e8-f9f3-4647-9fc0-a1195a0becc3}; !- Name

OS:ModelObjectList,
  {70a04491-f4cc-426c-8501-d9ad9f117629}, !- Handle
  {996c90de-86e0-4548-bdff-50bbc97bd0cf}; !- Name

OS:Connection,
  {9ab4a782-0d5e-45a1-954c-0b3e97614e79}, !- Handle
  {5b7406c1-ab07-40dd-9efd-0fe54adf1bbf}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf7800b3-177b-4e2b-9eba-1eae9a606e95}, !- Handle
  {a817642d-2edb-4a37-88c2-4a6726d535a5}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd7205fb-d67d-4c2f-8ba9-eaf71d95fbff}, !- Handle
  {51696345-73fb-4aa8-a5bc-3fe330270e05}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ac6dc8c-80a9-45b0-b75a-b2a258fbacab}, !- Handle
  {98a4b01a-34a2-45f8-a482-38ee79b0ab71}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45b9f5d2-b993-42f3-a132-8696234f5e52}, !- Handle
  {80ba039a-42a0-4b18-b19d-0bc788885734}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1dc03090-8a5f-4434-9b57-3759a4413105}, !- Handle
  {a26385c0-a0fd-4936-96a2-c9bf63a85421}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ee28810-1044-455f-8b5a-d8becc0912cc}, !- Handle
  {63fbbe22-a09f-4b3f-8f08-7da248e5d6ad}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a980ff5b-f416-4c79-9551-b2b586a2c0dd}, !- Handle
  {f704251f-4366-4eeb-9b0d-0c563832dbea}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {043153ca-0cc3-4bfd-9f9b-d0a1d3429940}, !- Handle
  {ee8a0efe-0311-4b16-9a5f-edd60a1974ae}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84a1ee49-e83b-4aa2-96ef-91c77ec114a3}, !- Handle
  {54320c9a-c25f-4b18-abf8-9a64bd6ccaa0}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {41fa6efd-9d8c-4657-a6c7-2a29ecf378cc}, !- Handle
  Supply Air Temp - 55.04F 1,             !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  {4b6cef93-425e-4725-9680-86b2a6909073}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b6cef93-425e-4725-9680-86b2a6909073}, !- Handle
  Supply Air Temp - 55.04F Default 1,     !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {7a581b4a-805f-4d98-9a21-a83ebbd5debb}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cfbf6c74-a479-4eba-8d86-fd92ec6ccf3a}, !- Control Zone or Zone List Name
  {322a8362-79c5-458c-a446-cd4beb862755}, !- Cooling Control Zone or Zone List Name
  {50dc94e4-c4b1-4150-8155-0fa0a4c3278b}, !- Heating Control Zone or Zone List Name
  {75fbed14-2961-414e-8d74-734c82a38a0b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cfbf6c74-a479-4eba-8d86-fd92ec6ccf3a}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {322a8362-79c5-458c-a446-cd4beb862755}, !- Handle
  {f6fcfca8-55a8-416b-a43b-f2079733de73}; !- Name

OS:ModelObjectList,
  {50dc94e4-c4b1-4150-8155-0fa0a4c3278b}, !- Handle
  {04fb8981-08f4-403f-bd45-bc38f8ec7953}; !- Name

OS:ModelObjectList,
  {75fbed14-2961-414e-8d74-734c82a38a0b}, !- Handle
  {17512c0f-40cd-41e4-8244-cb086c2cd629}; !- Name

OS:Connection,
  {b2b9be77-55e8-45f5-91f7-bd5d7f96bad6}, !- Handle
  {4603d994-b0aa-4ee4-a639-5749c42ce858}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {827f56de-989e-4531-98ec-46eaccf9898b}, !- Handle
  {0e344cc8-a462-4d57-a74e-6e5bee2ddb35}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e3b3abb-0eab-4853-a7b6-7aeff4bd6646}, !- Handle
  {bce33887-febf-4f55-affa-8e5e74c401e8}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {94e5ca46-16c3-4cee-84d2-9d43484f5396}, !- Handle
  {0233a5a6-fff7-414b-bc27-257fd3fec2ac}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {49608f03-9083-4477-9c84-9e6b9d8207b1}, !- Handle
  Supply Air Temp - 55.04F 2,             !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  {3b70efca-f1f8-4ef6-858f-86fbe52ac54f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3b70efca-f1f8-4ef6-858f-86fbe52ac54f}, !- Handle
  Supply Air Temp - 55.04F Default 2,     !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {c67d3cd1-2cbf-4c3d-85b4-433064314287}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5acb4678-bbf2-4032-864a-fbcb505572d9}, !- Control Zone or Zone List Name
  {4f8a326a-9dfb-4ce5-b0e0-160c4e0dd21d}, !- Cooling Control Zone or Zone List Name
  {0c83f6a6-5df8-4fc0-a6da-aebc8c97383e}, !- Heating Control Zone or Zone List Name
  {6c936d13-18f8-446d-aaf8-51e229469b8a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5acb4678-bbf2-4032-864a-fbcb505572d9}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {4f8a326a-9dfb-4ce5-b0e0-160c4e0dd21d}, !- Handle
  {befabc50-97aa-4a43-8857-4b73fffe9934}; !- Name

OS:ModelObjectList,
  {0c83f6a6-5df8-4fc0-a6da-aebc8c97383e}, !- Handle
  {05bbcc2c-8e87-40cb-ac3b-c3710becb93b}; !- Name

OS:ModelObjectList,
  {6c936d13-18f8-446d-aaf8-51e229469b8a}, !- Handle
  {2f69c017-e20e-46a3-8d3b-9a9293c249c5}; !- Name

OS:Connection,
  {5437e68b-b65f-47c5-857e-ec2e935381d8}, !- Handle
  {23a5af67-c68c-4886-9fbd-1747681b930b}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bfbd2285-dc01-41b8-b991-af09a4d7f5a9}, !- Handle
  {bd9eeaef-c664-4dc8-9f4b-6ea8eb420ed8}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91038a0a-f51a-49ae-90e5-bbae4df92565}, !- Handle
  {c637ed82-ef1c-4be6-bfc9-6b63bf8d6d3a}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c284063c-6077-4139-aa33-5231513876bf}, !- Handle
  {761fa4d8-edb1-46ab-bafd-7db861187920}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42a34fe7-6bf3-4875-a035-e0c89f2d03e6}, !- Handle
  {3b3648cf-5a62-4c16-8532-b12c0e66d0a7}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {64b4d6c6-6c58-4f43-a9f4-e02af7829769}, !- Handle
  {c7b7d257-2dc6-4bb4-b261-62aa7c1e2b74}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {536db8e0-58ec-4271-bebf-20719a49916c}, !- Handle
  {01842d36-4687-4ab8-8bc5-c248b6b2c37f}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8546b421-3b7c-4a14-b1f1-c2e0b2f796be}, !- Handle
  {5a778059-44da-415d-9ca8-c5d0d55fcb05}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f493db20-a876-4826-9cff-584f0d8e6fc1}, !- Handle
  {c839c63d-de10-4b6f-9af2-e1f370f4c88c}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a76b75f-4947-4e79-954a-207d8d14ff4d}, !- Handle
  {49d54e76-188a-48ea-8986-6f2f945f25b8}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {95975070-4377-4c59-b694-f883b166ef67}, !- Handle
  Supply Air Temp - 55.04F 3,             !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  {6049090b-6e14-4a34-898d-7651d3db97e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6049090b-6e14-4a34-898d-7651d3db97e3}, !- Handle
  Supply Air Temp - 55.04F Default 3,     !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {416f7bf3-58b4-4653-8dd0-416f8788e856}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {57d7bca0-6841-466b-83c7-685a8cf533f8}, !- Control Zone or Zone List Name
  {cbff04e9-2b80-498d-9f4e-6a6a2a4ac449}, !- Cooling Control Zone or Zone List Name
  {a4938c14-4ce1-4747-9837-91f60f23750b}, !- Heating Control Zone or Zone List Name
  {f53b3dc3-9331-4ceb-9143-0affde51a379}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {57d7bca0-6841-466b-83c7-685a8cf533f8}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {cbff04e9-2b80-498d-9f4e-6a6a2a4ac449}, !- Handle
  {801d770f-44a8-49b5-85e0-b6cba5c02499}; !- Name

OS:ModelObjectList,
  {a4938c14-4ce1-4747-9837-91f60f23750b}, !- Handle
  {177d60f3-f6e4-4d6a-89a7-0d340e53fbf0}; !- Name

OS:ModelObjectList,
  {f53b3dc3-9331-4ceb-9143-0affde51a379}, !- Handle
  {f1ebce37-85fa-4228-9b9b-3d4fea9c25b6}; !- Name

OS:Connection,
  {3eb215f6-8c2a-4b27-8a71-80bea89b50ff}, !- Handle
  {4fb08956-7ccf-4ca8-829b-f04c0a4c2c87}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43d3ffec-1d31-45b0-a83f-830920a885bd}, !- Handle
  {e11f6d4c-9820-4833-8d76-9f551bcfccd6}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa009f7a-c28b-44ba-8c67-b31a22aa5466}, !- Handle
  {3b9eb1df-68da-45ba-a83d-55d9b0fd4010}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b9ed5d5-804a-4fbf-8477-a37b0c3a6823}, !- Handle
  {5f3b1b5f-a7a5-4eea-a6a1-1e77f8b34bcd}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ad666edb-dec1-4c0e-8d18-fe65fdc99a07}, !- Handle
  Supply Air Temp - 55.04F 4,             !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  {7c3a4483-68f2-483f-a198-a18b0e6990c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c3a4483-68f2-483f-a198-a18b0e6990c5}, !- Handle
  Supply Air Temp - 55.04F Default 4,     !- Name
  {011b74bb-d77f-4324-9f68-1c1e5d809aa7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.8;                                   !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {de34c17c-a373-4dbf-b008-b687f5b936f6}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bc4ebc60-7de5-4db7-9a20-c9b5a8e639a2}, !- Control Zone or Zone List Name
  {ce23fd45-c26c-474f-8d32-bf286fbb50da}, !- Cooling Control Zone or Zone List Name
  {0bf1f9c8-3bba-4ed6-bb27-82034068cc21}, !- Heating Control Zone or Zone List Name
  {11e74216-9757-461f-aee5-0d56983950b0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bc4ebc60-7de5-4db7-9a20-c9b5a8e639a2}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {ce23fd45-c26c-474f-8d32-bf286fbb50da}, !- Handle
  {2993b205-7be3-4104-be77-b4d1c1e00919}; !- Name

OS:ModelObjectList,
  {0bf1f9c8-3bba-4ed6-bb27-82034068cc21}, !- Handle
  {86f92416-2f74-45b0-a456-5e30c2840bd7}; !- Name

OS:ModelObjectList,
  {11e74216-9757-461f-aee5-0d56983950b0}, !- Handle
  {b8eca25a-1fe6-4607-9843-7eb39f84f596}; !- Name

OS:Connection,
  {05e32a7a-621f-4115-a798-56fd05e6592d}, !- Handle
  {e6777f59-8848-4ef2-a6c5-c625e7068c50}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {55d3f23e-6868-4a40-b53f-a2c714257391}, !- Handle
  {6b393ff4-b0a5-4c31-b012-997d93bb7a5b}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bb85621-fe10-4da4-bc8b-de3de6566c08}, !- Handle
  {9687d9a8-c61c-482b-9e61-46a58fa56182}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe78e910-a773-43a3-ad2f-d3fc40220e45}, !- Handle
  {41785ce2-27e7-4426-b97f-e2c67cc800c9}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {287b466e-d53c-46a4-99a8-6592b167a9bd}, !- Handle
  {ee31921d-96fa-44e7-a851-9c817fb7dfaf}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0e7d1c04-6d05-4001-bf82-1d1dde49d8c0}, !- Handle
  {852b19e8-f865-491d-ac85-29ef384c8653}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac9335f6-da9a-41eb-b591-d5c5e57078ad}, !- Handle
  {13fce2fe-cc40-47ab-91d2-c9e5ba45a095}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45d68a4a-6189-4e37-a34e-45b98a53633f}, !- Handle
  {6318cdc3-ec14-4f73-8e90-fd98b83449c3}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11dfdfbf-9b2c-41b5-bfb4-60498541902f}, !- Handle
  {d6ff83e3-c3e8-4515-9771-922957f3bf10}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a46bbf98-9d85-434d-8d04-00867a893b09}, !- Handle
  {5cc86f91-cce1-4c2d-b0cc-885988d5b3f0}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad9958be-488f-44f7-a08d-dd35ca713d37}, !- Handle
  {1ff5f818-f4ba-4ca9-8028-70487c8e565b}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72ee1210-9b95-4464-b391-d86118050421}, !- Handle
  {52b3ed1f-4bca-49ff-a21e-a98f42475886}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc16b060-6e30-4344-a2df-e58275932621}, !- Handle
  {f08de488-56a7-4ce2-aba7-639c1a61351a}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {acfddab4-c5e5-413a-bb9f-746549607fe2}, !- Handle
  {f4e2fe13-ef32-420d-b833-b2d90590c492}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa2c63de-f372-4e39-ad90-86bccb1208df}, !- Handle
  {5045d199-37a0-4c7d-a2c1-857c7740a73d}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f54d5335-9305-40c1-a6fe-bad5f4fe1fed}, !- Handle
  {dabf3888-b5c3-4cee-add1-ba7049cadc82}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32235a1a-6067-4b9c-a514-89dfb520ce9e}, !- Handle
  {feabbcc3-934f-4aa3-90be-49d8f3544a32}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8e6caa1-77b3-4877-99e1-b5ae7ad3ff5d}, !- Handle
  {48805301-ec2d-4f46-b438-5296f95ea4a8}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30804ab3-0a97-4dc8-97fe-a1d5619af3a2}, !- Handle
  {d85f2def-fe1c-4857-a8ce-8b759490681e}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {29733c38-b903-4687-9618-ab5a719b9edf}, !- Handle
  {c512007d-b064-4e77-bc9a-9e6ad4cf32db}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89d9ea63-822f-4e8e-99be-016fcaf063f8}, !- Handle
  {ca3529fe-96fb-4174-9986-0f5995ddd28f}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {326f7157-f757-483f-b76f-25866dcd0086}, !- Handle
  {b6a3af81-a6f3-477f-b042-e925ea848fef}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52213eda-c152-475f-8924-1e35fb524538}, !- Handle
  {633d925f-d7a1-4248-aeaf-1e77a45a17bd}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {de37759d-5664-4913-9a7d-f7e6d81b9e83}, !- Handle
  {32c3d999-b7d3-4b06-bcbd-49c46fa997fb}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {184dcc07-93b7-419c-bc13-c1aef911b4e8}, !- Handle
  {a3a839a5-303c-4a91-be56-0a81da970081}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4764d6b1-3872-46d3-805c-64d0aa224f64}, !- Handle
  {58c968ee-8d53-471e-a17c-16b7762eaa9f}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbf37883-d2d2-4f92-b478-835724223709}, !- Handle
  {d6eb91aa-f7dc-4879-b3c1-81b74608977b}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a8dd79c4-7992-427e-9e68-fe22eb694f05}, !- Handle
  {3d9989a7-5c26-40f1-aa1c-5164c43ec24c}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {73173b32-2ac9-4fa5-97c2-6b2f07b87c7f}, !- Handle
  Curve Cubic 1,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {eec16275-f03f-4526-be40-8fe889f41a6a}, !- Handle
  Curve Cubic 2,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {bb7a8eb8-c155-4ac2-80fd-4452e5b23079}, !- Handle
  Curve Cubic 3,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {c1d367e5-7657-485c-bde3-dd0ca86045f0}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {6400631c-51fd-4682-aebb-c95872638cb3}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ce529f96-020a-4072-9bb3-36032dfab5ff}, !- Handle
  Curve Cubic 4,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {09097256-044d-44d8-84d4-8b5e155d7b09}, !- Handle
  Curve Cubic 5,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {3a501e00-6431-45d1-879c-71a8a1259051}, !- Handle
  Curve Cubic 6,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {44789c08-638b-4866-86b3-9e0be4d73d8f}, !- Handle
  Curve Quadratic 4,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {0eb23815-3c30-4901-ae9d-05d598af2fcb}, !- Handle
  Curve Quadratic 5,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1d0824c1-4e48-4edd-a09f-44e96205e439}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {57e53d9f-2fd9-477d-93fd-b0d1c764109d}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {098518f7-c52d-4909-814e-eb4a841366b8}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bdb0fd2a-438a-420b-bab7-0987469ba593}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f433202e-d92c-4b2c-835a-21d0774e34af}, !- Handle
  Curve Quadratic 7,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {dbe0d2f3-fecc-4f12-91b1-3e6cd55b5f5c}, !- Handle
  Curve Quadratic 8,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fd4484cd-27b8-446f-92d1-5a90cc0ebac0}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {b466c281-b3c6-4994-a87c-4f10f6e5f6c1}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {03c31a19-e3e3-440b-86b3-d3849ca71a56}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {06d4f499-14cc-4e24-a332-93c102f9e554}, !- Handle
  Curve Quadratic 10,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {164b3ace-3503-43b3-b26d-1419c8edcda9}, !- Handle
  Curve Quadratic 11,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AvailabilityManager:NightCycle,
  {a14b0ddd-333a-4f2c-afaf-27d80e880ce5}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ee59f641-89d2-4403-bd0e-caaa51644c1b}, !- Control Zone or Zone List Name
  {8e2420c6-61f4-42df-9bd3-2f9cd34ec404}, !- Cooling Control Zone or Zone List Name
  {b63f4997-2b33-4f14-ad6a-ff50da1b1dfd}, !- Heating Control Zone or Zone List Name
  {d3a0e01a-fa5b-42c0-beef-722ff61875ae}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ee59f641-89d2-4403-bd0e-caaa51644c1b}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {8e2420c6-61f4-42df-9bd3-2f9cd34ec404}, !- Handle
  {b6bd35bf-ef4b-48ef-91f8-2aa6c24e4d57}; !- Name

OS:ModelObjectList,
  {b63f4997-2b33-4f14-ad6a-ff50da1b1dfd}, !- Handle
  {d8a2592d-cc17-4e6b-8118-f53fb6161487}; !- Name

OS:ModelObjectList,
  {d3a0e01a-fa5b-42c0-beef-722ff61875ae}, !- Handle
  {4ad47f9b-b623-498e-807a-3f671de2a082}; !- Name

OS:Connection,
  {504c8429-c33d-42b4-b7af-d2526d197491}, !- Handle
  {ded5873a-b028-4684-b4e9-9dfdd04dbc98}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b0cd22e-0cc7-4609-8182-bf92a80a7c27}, !- Handle
  {35fa4bff-7fbd-42bb-9ed9-93de169448ce}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {be6ba54c-20fe-4585-b000-e4f4830dfb7d}, !- Handle
  Curve Cubic 7,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {3daeb46b-e11a-434e-8aae-a8ce82004871}, !- Handle
  Curve Cubic 8,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {dcdef54c-0aa0-498b-a080-171972cee577}, !- Handle
  Curve Cubic 9,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {64004297-5b7f-4d11-bbfb-fd9c7c549926}, !- Handle
  Curve Quadratic 12,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {ca93507c-4c64-4ce7-bee4-797623910a34}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bf29a9ba-3e35-4436-a4be-bf3d1ce9c7aa}, !- Handle
  Curve Cubic 10,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {9a7e6dae-faa2-4b03-a418-780492bf04f9}, !- Handle
  Curve Cubic 11,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {b11aad78-6d2f-47ab-bfd9-6f66b6ccb325}, !- Handle
  Curve Cubic 12,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {abc9ad07-df45-4af4-abda-bed286fa724d}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {76473d5e-186b-4496-9b38-df8e8492e4e3}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4e23a2e2-0d73-4ead-b864-e2e02650cb45}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {15c32f5e-9a5d-4a3e-a8aa-019b4ad0ea25}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {52e48c00-b871-405a-afc1-f7cc125e80e8}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5931ed74-d6f4-464b-80ce-d5372ae2d66b}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {319b2cd2-4e35-4a23-95e2-1e034e8505be}, !- Handle
  Curve Quadratic 17,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {52a70a9b-971a-4bbe-add4-f66d545f6313}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {78c597a5-82ae-4050-bcd0-f341f184be7e}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {71285fe9-c635-46e8-bd62-a57d071ef65a}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9d9ae88a-f9ab-499b-9ad8-c7441a0b3be1}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {45a3e9c5-4f55-4bd4-88ba-abcafdc46909}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c5cd2346-cda5-48a6-83e1-729b4e251746}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AvailabilityManager:NightCycle,
  {5ba855f2-8192-4cff-aa99-6e3834853cf8}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a9f64ad5-b81a-42b5-b504-7f40a1a535c6}, !- Control Zone or Zone List Name
  {2fd013ea-1816-427f-9442-87a6ff81baf5}, !- Cooling Control Zone or Zone List Name
  {f5933281-edff-4f92-ace5-bbc669b08e3d}, !- Heating Control Zone or Zone List Name
  {9650d4e7-dbb5-4be0-9d40-3b2abfd7d021}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a9f64ad5-b81a-42b5-b504-7f40a1a535c6}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {2fd013ea-1816-427f-9442-87a6ff81baf5}, !- Handle
  {80f33749-42f1-40d9-9bd3-91002902fbcb}; !- Name

OS:ModelObjectList,
  {f5933281-edff-4f92-ace5-bbc669b08e3d}, !- Handle
  {445e8d3d-e289-4a2e-9053-9a2a1121ac9d}; !- Name

OS:ModelObjectList,
  {9650d4e7-dbb5-4be0-9d40-3b2abfd7d021}, !- Handle
  {5d724b2f-babd-4d7c-92cd-7f2203b1f005}; !- Name

OS:Connection,
  {5a7df427-36c5-4d1d-8450-4d76b5e8f38e}, !- Handle
  {cb9a70ab-fea1-49ee-91ea-cde5ae9b2a43}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0674afea-c4b1-4bca-be75-2e59e7ccd58f}, !- Handle
  {a7250c58-74fd-4a2e-9f1a-4c2357a92ab7}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {819eb44b-8567-48aa-bb99-83239d1c5e14}, !- Handle
  Curve Cubic 13,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {e01f83ec-4a1d-4da6-b0f4-10b179ed3c0f}, !- Handle
  Curve Cubic 14,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {1052bd1c-f762-468f-8a7c-d5d6838f953b}, !- Handle
  Curve Cubic 15,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {3769e545-fc19-4d92-ad06-81bdbd8a0b30}, !- Handle
  Curve Quadratic 22,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {21d56868-9d15-48e0-b111-0d5a6ddc4a1e}, !- Handle
  Curve Quadratic 23,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e85ab9df-e438-4e13-aff8-d630dcb21c76}, !- Handle
  Curve Cubic 16,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {fc26bc96-05c0-4381-ad49-d3826d7b843e}, !- Handle
  Curve Cubic 17,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {cce6bfc7-9fc0-4669-876f-4927c821b201}, !- Handle
  Curve Cubic 18,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {138d3632-55e6-47bf-88c6-34572ff9872e}, !- Handle
  Curve Quadratic 24,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {206178be-3890-4ef8-a63c-aac0547e9a57}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7ab6ac84-5464-4c0c-9b37-65f8c09719fc}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {e60de9e2-f327-43ed-92cb-e97b009c266d}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0a0acef8-8c37-40b6-a9ae-92accf728339}, !- Handle
  Curve Quadratic 26,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d3c31af5-5d06-407e-af36-42f589093ad2}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4a8a6e75-0f84-4f6c-83b0-d7d847719799}, !- Handle
  Curve Quadratic 27,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6912865d-a1df-4773-ba48-b650db669dcd}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {70181759-34a3-400f-b632-62c1aa5c9441}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {a1ecd4f1-2732-43d0-8357-8d888eb38d91}, !- Handle
  Curve Quadratic 29,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b511ac26-60c4-420f-be8a-435fc0f14f14}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {c6eeb577-03ff-48b4-a5aa-49f2d82e329b}, !- Handle
  Curve Quadratic 30,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d561ba3d-b003-4789-a76f-06fadfe85add}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AvailabilityManager:NightCycle,
  {7020f797-aec3-4c1d-878f-4d6752d1b498}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1b03b2b0-34ca-408e-aeeb-00639969e52c}, !- Control Zone or Zone List Name
  {3baaddd0-46de-4d32-8064-9dcb9d5973c2}, !- Cooling Control Zone or Zone List Name
  {60d00cb3-636f-404a-85f3-2d4b70179dc0}, !- Heating Control Zone or Zone List Name
  {58200b0f-e76d-4fed-9364-0ae82c424ec8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1b03b2b0-34ca-408e-aeeb-00639969e52c}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {3baaddd0-46de-4d32-8064-9dcb9d5973c2}, !- Handle
  {fda05604-fcb3-47b3-a137-09110b245a1a}; !- Name

OS:ModelObjectList,
  {60d00cb3-636f-404a-85f3-2d4b70179dc0}, !- Handle
  {e28105b7-1464-4d63-933f-01b183f478aa}; !- Name

OS:ModelObjectList,
  {58200b0f-e76d-4fed-9364-0ae82c424ec8}, !- Handle
  {18869c9c-ba7b-4652-ba7f-25a5be6c77c8}; !- Name

OS:Connection,
  {c1a5f602-9d13-4f46-885e-a66a568179fa}, !- Handle
  {e368918d-d4aa-439d-9e11-faa19bf9f5bc}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9207bcee-e147-4ca6-8f74-18c21aa0b6aa}, !- Handle
  {f8dce108-c039-4d62-a79a-6388c53b2014}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {0093b14b-8085-4c8f-a821-3de50275d38a}, !- Handle
  Curve Cubic 19,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {0ec6e926-e5e6-4c48-bda6-7ec291f77171}, !- Handle
  Curve Cubic 20,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {c8468459-dda2-4d92-9518-a9ed430774cc}, !- Handle
  Curve Cubic 21,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {9a54d02e-e640-41d7-aa5e-07913ff0484b}, !- Handle
  Curve Quadratic 32,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {4c751dd4-2f1d-4058-b30f-75ecb7fcf623}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.75,                                   !- Coefficient1 Constant
  0.25,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {eb5c0fea-151c-48c1-894e-76e01df64b7b}, !- Handle
  Curve Cubic 22,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {71610ff7-70b6-4e0c-acdc-0b870bbc4184}, !- Handle
  Curve Cubic 23,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {89b70f12-ef09-40d0-88be-0a6150294dff}, !- Handle
  Curve Cubic 24,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {9680278a-4b34-420f-8a74-4d015190159b}, !- Handle
  Curve Quadratic 34,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {5a8468f4-4896-492f-b9a5-75f0bb6bd551}, !- Handle
  Curve Quadratic 35,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4d9a7603-64f3-44a9-8df6-f2ea70d8610a}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {c65b2450-c4bb-426a-87ef-1eb960857860}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c4df8c11-8f19-4b3d-8638-29fcc8456151}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8a8aafba-d792-4921-a74c-bc8f7e33fae9}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5cbe9146-0f7d-40c6-b047-f60578a3387b}, !- Handle
  Curve Quadratic 37,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3b1a34a2-8cf3-42c3-b665-11a294aba323}, !- Handle
  Curve Quadratic 38,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {adb7ce8e-6599-444b-864d-967332dbe287}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {b6a907ee-4b71-45e2-ace6-2082e850be51}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {79089889-830f-462e-a77c-4b5de46635dc}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {212c74df-4e32-4cd2-9cf0-e3e43413602a}, !- Handle
  Curve Quadratic 40,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5252cdc9-b586-47a1-9441-ac4182559af6}, !- Handle
  Curve Quadratic 41,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AvailabilityManager:NightCycle,
  {358964e7-0774-4df8-ae74-2efbb17843e6}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {880fe677-1aaa-4510-8063-8bfce622788a}, !- Control Zone or Zone List Name
  {61cfa7fa-ddbf-4ffe-8503-10b974b96696}, !- Cooling Control Zone or Zone List Name
  {acf6a898-019f-4d1f-9e68-4f3ed2c491fd}, !- Heating Control Zone or Zone List Name
  {34670533-9725-4bac-9301-deb5991c9c25}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {880fe677-1aaa-4510-8063-8bfce622788a}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {61cfa7fa-ddbf-4ffe-8503-10b974b96696}, !- Handle
  {726807b6-8f1a-41a9-823a-d8bde8f53f36}; !- Name

OS:ModelObjectList,
  {acf6a898-019f-4d1f-9e68-4f3ed2c491fd}, !- Handle
  {b0d66dd1-e0e8-46a5-a5eb-773197f6dee1}; !- Name

OS:ModelObjectList,
  {34670533-9725-4bac-9301-deb5991c9c25}, !- Handle
  {f1b40289-0855-4240-baa0-61902afe34f3}; !- Name

OS:Connection,
  {2d349dae-b66b-4984-a442-92967b286b94}, !- Handle
  {dd453811-f094-4acf-852c-1a6028d324f0}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc3c77fb-766d-4069-87af-51bb9ef6e620}, !- Handle
  {1c89a7d1-be5f-4fa1-af8b-89f7388cd4cc}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4b71c03e-2af2-47e0-ae2d-ada896340ef2}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {f34408cc-1874-4747-9d30-3a7f365d04da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f34408cc-1874-4747-9d30-3a7f365d04da}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Cubic,
  {821928c7-7322-4399-a3c8-f3962c1a2a5e}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729,                                  !- Coefficient1 Constant
  0.0319,                                 !- Coefficient2 x
  0.000136,                               !- Coefficient3 x**2
  -8.75e-06,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {80e6c9bc-83d1-4ed3-a464-07884d6a79e7}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {6ec7d081-05aa-4edf-af44-389ab00ae1e9}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {c3b1fde2-8da8-412e-b6a3-627573e1893c}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {89339418-3c18-4b1e-a1cc-f52fe7a51c20}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b1e74389-c841-46cc-aac3-99901700d234}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {69738457-4907-4b93-b973-0e0ce8f669e3}, !- Handle
  CoilClgDXDblQRatio_fCFMRatio,           !- Name
  0.472786,                               !- Coefficient1 Constant
  1.243342,                               !- Coefficient2 x
  -1.038706,                              !- Coefficient3 x**2
  0.322578,                               !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {200da3f9-b044-4b7b-86a7-d78b1d26173d}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Cubic,
  {903b6c16-9cf5-4329-8753-d34f5824001b}, !- Handle
  CoilClgDXDblEIRRatio_fCFMRatio,         !- Name
  1.007948,                               !- Coefficient1 Constant
  0.345441,                               !- Coefficient2 x
  -0.692289,                              !- Coefficient3 x**2
  0.338899,                               !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7eba8845-e0ef-4f61-a7ef-3a42f1ed7bed}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {501aa783-b43b-4835-b5a7-cb56e64711f5}, !- Handle
  AirCooled_Chiller_2010_PathA_CAPFT,     !- Name
  1.0433825,                              !- Coefficient1 Constant
  0.0407073,                              !- Coefficient2 x
  0.0004506,                              !- Coefficient3 x**2
  -0.0041514,                             !- Coefficient4 y
  -8.86e-05,                              !- Coefficient5 y**2
  -0.0003467,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Biquadratic,
  {dd37514d-960c-4fee-95b5-c25dacd4cbe6}, !- Handle
  AirCooled_Chiller_2010_PathA_EIRFT,     !- Name
  0.5961915,                              !- Coefficient1 Constant
  -0.0099496,                             !- Coefficient2 x
  0.0007888,                              !- Coefficient3 x**2
  0.0004506,                              !- Coefficient4 y
  0.0004875,                              !- Coefficient5 y**2
  -0.0007623,                             !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  12.7,                                   !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {cb69e526-8c8e-4a3b-8133-5736f1996166}, !- Handle
  AirCooled_Chiller_AllCapacities_2004_2010_EIRFPLR, !- Name
  0.03366649,                             !- Coefficient1 Constant
  0.53152555,                             !- Coefficient2 x
  0.43480802,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {08b3c363-b33c-4733-8c59-b24a6cfcc524}, !- Handle
  Boiler with Minimum Turndown,           !- Name
  0.7791,                                 !- Coefficient1 Constant
  1.4745,                                 !- Coefficient2 x
  -2.5795,                                !- Coefficient3 x**2
  1.3467,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:Output:Variable,
  {bfb33315-5fa2-4689-8364-4375c6897a2f}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Chiller Part Load Ratio,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {333aa1f4-101b-467e-ac21-227e29ce1bad}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Chiller COP,                            !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:SpaceInfiltration:DesignFlowRate,
  {cfffc8c4-0ea9-4c32-9302-7aab85e7de84}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Infiltration, !- Name
  {c33e4c6d-d216-47d2-bdf3-e77cf2a42f4d}, !- Space or SpaceType Name
  {f3bd52e3-98aa-46a8-b18b-68692ef5dc70}, !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.001524,                               !- Flow per Space Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {f3bd52e3-98aa-46a8-b18b-68692ef5dc70}, !- Handle
  Sizing Infiltation,                     !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {deacfe12-2b7b-4f3e-a559-28eb46323e31}, !- Default Day Schedule Name
  {44a20842-6e06-4979-975d-6e53814fb9af}, !- Summer Design Day Schedule Name
  {5200790f-4913-453a-b0d8-92a4695d117c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {deacfe12-2b7b-4f3e-a559-28eb46323e31}, !- Handle
  Schedule Day 44,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {44a20842-6e06-4979-975d-6e53814fb9af}, !- Handle
  Schedule Day 46,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5200790f-4913-453a-b0d8-92a4695d117c}, !- Handle
  Schedule Day 47,                        !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SizingPeriod:DesignDay,
  {4e633127-75ee-407c-b9ba-58308edd442d}, !- Handle
  HANOI Ann Clg .4% Condns Enth=>MDB,     !- Name
  32.5,                                   !- Maximum Dry-Bulb Temperature {C}
  7,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  97000,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101253,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.637,                                  !- ASHRAE Taub {dimensionless}
  1.667;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {ee714076-2140-426d-b466-a450137aeb59}, !- Handle
  HANOI Ann Clg .4% Condns DP=>MDB,       !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  7,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  28.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101253,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.637,                                  !- ASHRAE Taub {dimensionless}
  1.667;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {ac8325c4-b9fc-4d90-ab02-7133126da5d7}, !- Handle
  HANOI Ann Clg .4% Condns WB=>MDB,       !- Name
  32.6,                                   !- Maximum Dry-Bulb Temperature {C}
  7,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  29.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101253,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.637,                                  !- ASHRAE Taub {dimensionless}
  1.667;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {43db4ed5-b732-40c3-8e6e-2ae3d4b3c98e}, !- Handle
  HANOI Ann Clg .4% Condns DB=>MWB,       !- Name
  35.7,                                   !- Maximum Dry-Bulb Temperature {C}
  7,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  27.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101253,                                 !- Barometric Pressure {Pa}
  2.3,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  6,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.637,                                  !- ASHRAE Taub {dimensionless}
  1.667;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {a9aac644-e9f7-48f3-bf22-6f549eda14ca}, !- Handle
  HANOI Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  18.5,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  18.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101253,                                 !- Barometric Pressure {Pa}
  7.6,                                    !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {9aa52448-15c3-4b01-b51c-9649e6bc7f4d}, !- Handle
  HANOI Ann Hum_n 99.6% Condns DP=>MCDB,  !- Name
  14.8,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  3.2,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101253,                                 !- Barometric Pressure {Pa}
  2.6,                                    !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {0ba76ddb-0017-4302-932b-67723c761f5b}, !- Handle
  HANOI Ann Htg 99.6% Condns DB,          !- Name
  10,                                     !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  10,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101253,                                 !- Barometric Pressure {Pa}
  2.6,                                    !- Wind Speed {m/s}
  50,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Space,
  {385d1345-2ccd-4628-8abb-e6864b445703}, !- Handle
  Space 221,                              !- Name
  {002f38f2-6a08-4937-831a-82ecb76a4a25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {051445c8-c88a-426b-bf49-fc9113de2b02}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:BuildingStory,
  {051445c8-c88a-426b-bf49-fc9113de2b02}, !- Handle
  Story 2,                                !- Name
  3.6576,                                 !- Nominal Z Coordinate {m}
  3.6576,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {7d8bac2c-8cb5-40c8-a3d9-63aa63a9ff62}, !- Group Rendering Name
  3.6576;                                 !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {7d8bac2c-8cb5-40c8-a3d9-63aa63a9ff62}, !- Handle
  Rendering Color 122,                    !- Name
  51,                                     !- Rendering Red Value
  34,                                     !- Rendering Green Value
  136,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {72c3942d-de8e-44bd-b5eb-80c71f02f302}, !- Handle
  Space 220,                              !- Name
  {0a5ce7d7-d457-47e7-b515-16dc7fc1d69b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {051445c8-c88a-426b-bf49-fc9113de2b02}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {eb29175c-952e-490a-92ac-3137c04d6c73}, !- Handle
  Space 215,                              !- Name
  {e23666c7-686c-4686-99c4-411fb4ce0bec}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {051445c8-c88a-426b-bf49-fc9113de2b02}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {9091b08f-bb9d-490a-9d10-b21ab94cf147}, !- Handle
  Space 218,                              !- Name
  {002f38f2-6a08-4937-831a-82ecb76a4a25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {051445c8-c88a-426b-bf49-fc9113de2b02}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {e9ed2814-6e37-4444-ba32-35dd125e80ac}, !- Handle
  Space 213,                              !- Name
  {57970a59-65c1-4976-9c4c-0cce0023d900}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {051445c8-c88a-426b-bf49-fc9113de2b02}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {3a956dce-6372-4bf7-9643-19714ad1e9ec}, !- Handle
  Space 211,                              !- Name
  {0d4b34de-68f3-49eb-af9c-1ba51eb1dc49}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {051445c8-c88a-426b-bf49-fc9113de2b02}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {25dad5f8-6ff4-4b8a-9bcc-81e79deba148}, !- Handle
  Space 210,                              !- Name
  {0211999a-7b1f-4133-83f9-892a52bdbd8b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {051445c8-c88a-426b-bf49-fc9113de2b02}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {6fbf95ca-8dbb-4eb7-988d-12ad54fa70cb}, !- Handle
  Space 206,                              !- Name
  {ed4a9b20-e209-4a33-bd5a-461bc86a0e73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {051445c8-c88a-426b-bf49-fc9113de2b02}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {e1fa3870-ce1a-4893-8c8a-67164d7eacb0}, !- Handle
  Space 205,                              !- Name
  {ed4a9b20-e209-4a33-bd5a-461bc86a0e73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {051445c8-c88a-426b-bf49-fc9113de2b02}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {f3b76ed9-d1e4-4441-bf9d-e0431e957c51}, !- Handle
  Space 214,                              !- Name
  {c33e4c6d-d216-47d2-bdf3-e77cf2a42f4d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {051445c8-c88a-426b-bf49-fc9113de2b02}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {a3ef3a9e-eac9-40b1-b8b2-e170d82be175}, !- Handle
  Space 202,                              !- Name
  {0a5ce7d7-d457-47e7-b515-16dc7fc1d69b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {051445c8-c88a-426b-bf49-fc9113de2b02}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {32b4301c-ab3d-4832-a7f5-e709aab93282}, !- Handle
  Space 201,                              !- Name
  {002f38f2-6a08-4937-831a-82ecb76a4a25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {051445c8-c88a-426b-bf49-fc9113de2b02}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {d2120a3a-2614-47a7-ab67-177c06c634ca}, !- Handle
  Space 207,                              !- Name
  {ed4a9b20-e209-4a33-bd5a-461bc86a0e73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {051445c8-c88a-426b-bf49-fc9113de2b02}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {eee46b99-fda4-4c23-9453-5e63e979da85}, !- Handle
  Space 123,                              !- Name
  {002f38f2-6a08-4937-831a-82ecb76a4a25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {87526555-1a51-4334-b678-685f372937b4}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:BuildingStory,
  {87526555-1a51-4334-b678-685f372937b4}, !- Handle
  Story 1,                                !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.6576,                                 !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {94f9b6b4-2a7f-4726-855f-0be5b85477c8}, !- Group Rendering Name
  3.6576;                                 !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {94f9b6b4-2a7f-4726-855f-0be5b85477c8}, !- Handle
  Rendering Color 123,                    !- Name
  136,                                    !- Rendering Red Value
  204,                                    !- Rendering Green Value
  238,                                    !- Rendering Blue Value
  255;                                    !- Rendering Alpha Value

OS:Space,
  {7c56ed91-0a66-4f36-9f73-c25a775deccb}, !- Handle
  Space 120,                              !- Name
  {002f38f2-6a08-4937-831a-82ecb76a4a25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {87526555-1a51-4334-b678-685f372937b4}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {9b408343-8eb1-4aca-b862-9e0e8fdb1061}, !- Handle
  Space 212,                              !- Name
  {695027d1-737e-43b2-8c61-bf07ac222b17}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {051445c8-c88a-426b-bf49-fc9113de2b02}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {f9b0be79-63fa-42ac-90db-9bcda518f8dc}, !- Handle
  Space 119,                              !- Name
  {ed4a9b20-e209-4a33-bd5a-461bc86a0e73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {87526555-1a51-4334-b678-685f372937b4}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {d49d5d74-fbd8-4cb6-aeb8-bc26645cb823}, !- Handle
  Space 110,                              !- Name
  {0211999a-7b1f-4133-83f9-892a52bdbd8b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {87526555-1a51-4334-b678-685f372937b4}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {54c2f563-5de3-48dd-b56b-c1f708dac88a}, !- Handle
  Space 116,                              !- Name
  {ed4a9b20-e209-4a33-bd5a-461bc86a0e73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {87526555-1a51-4334-b678-685f372937b4}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {44f7cd82-2602-4003-988c-5ce3850ff654}, !- Handle
  Space 209,                              !- Name
  {f121ea4a-388e-42e7-851e-b1c9478527df}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {051445c8-c88a-426b-bf49-fc9113de2b02}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {aa104921-aa29-4737-a457-43f6656b2271}, !- Handle
  Space 115,                              !- Name
  {e23666c7-686c-4686-99c4-411fb4ce0bec}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {87526555-1a51-4334-b678-685f372937b4}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {fffe3ee9-bf2e-4892-92bb-4075d988c269}, !- Handle
  Space 117,                              !- Name
  {6e9b3b73-8615-4519-b182-21e2f413858c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {87526555-1a51-4334-b678-685f372937b4}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {9637c770-a58c-46c9-800b-34ebeec48882}, !- Handle
  Space 112,                              !- Name
  {695027d1-737e-43b2-8c61-bf07ac222b17}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {87526555-1a51-4334-b678-685f372937b4}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {a32edae4-9846-4431-a025-fb730b30a40c}, !- Handle
  Space 108,                              !- Name
  {6e9b3b73-8615-4519-b182-21e2f413858c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {87526555-1a51-4334-b678-685f372937b4}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {c594dd76-19e1-4e01-a2cd-2419f2c5bf6a}, !- Handle
  Space 109,                              !- Name
  {f121ea4a-388e-42e7-851e-b1c9478527df}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {87526555-1a51-4334-b678-685f372937b4}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {c0a4ac94-13b9-470d-b57a-d32c8707cdd6}, !- Handle
  Space 118,                              !- Name
  {d9821f6b-484e-4c86-8f1b-6d0b6423dd16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {87526555-1a51-4334-b678-685f372937b4}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {c91f98e9-ad72-443c-be6f-70ba58cc1afe}, !- Handle
  Space 107,                              !- Name
  {d9821f6b-484e-4c86-8f1b-6d0b6423dd16}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {87526555-1a51-4334-b678-685f372937b4}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {c51dd470-3876-44b9-8ef8-76491f6424e7}, !- Handle
  Space 217,                              !- Name
  {ed4a9b20-e209-4a33-bd5a-461bc86a0e73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {051445c8-c88a-426b-bf49-fc9113de2b02}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {534d6978-7ace-45c2-ba58-8b05462cacdd}, !- Handle
  Space 114,                              !- Name
  {c33e4c6d-d216-47d2-bdf3-e77cf2a42f4d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {87526555-1a51-4334-b678-685f372937b4}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {0e70fd08-ef36-4f05-9703-63595674d861}, !- Handle
  Space 204,                              !- Name
  {002f38f2-6a08-4937-831a-82ecb76a4a25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {051445c8-c88a-426b-bf49-fc9113de2b02}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {753b6a79-6326-4ce1-ac62-7d48839e3b50}, !- Handle
  Space 203,                              !- Name
  {002f38f2-6a08-4937-831a-82ecb76a4a25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {051445c8-c88a-426b-bf49-fc9113de2b02}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {036193d5-42b2-49a1-b974-3b47908b11df}, !- Handle
  Space 102,                              !- Name
  {0a5ce7d7-d457-47e7-b515-16dc7fc1d69b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {87526555-1a51-4334-b678-685f372937b4}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {2c17eca0-a327-46b0-ab53-620a5cc4fb5c}, !- Handle
  Space 104,                              !- Name
  {002f38f2-6a08-4937-831a-82ecb76a4a25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {87526555-1a51-4334-b678-685f372937b4}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {a25ecce9-0d9d-4a3c-9750-de03c8f2d2f6}, !- Handle
  Space 122,                              !- Name
  {0a5ce7d7-d457-47e7-b515-16dc7fc1d69b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {87526555-1a51-4334-b678-685f372937b4}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {b2016909-6a19-4894-bdfa-56bc39bfb245}, !- Handle
  Space 219,                              !- Name
  {002f38f2-6a08-4937-831a-82ecb76a4a25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {051445c8-c88a-426b-bf49-fc9113de2b02}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {0b497ed6-a0f6-4584-9348-aee025926331}, !- Handle
  Space 111,                              !- Name
  {0d4b34de-68f3-49eb-af9c-1ba51eb1dc49}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {87526555-1a51-4334-b678-685f372937b4}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {935a6166-6b51-49b5-ba0c-5f7581cf6055}, !- Handle
  Space 121,                              !- Name
  {002f38f2-6a08-4937-831a-82ecb76a4a25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {87526555-1a51-4334-b678-685f372937b4}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {5bf13a30-2cb1-4a8b-9ce0-3d242b819d90}, !- Handle
  Space 216,                              !- Name
  {6e9b3b73-8615-4519-b182-21e2f413858c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {051445c8-c88a-426b-bf49-fc9113de2b02}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {a9cc9be5-9b3b-4c85-a852-2d499c3c656b}, !- Handle
  Space 208,                              !- Name
  {6e9b3b73-8615-4519-b182-21e2f413858c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {051445c8-c88a-426b-bf49-fc9113de2b02}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {f429e9d4-fb92-47dd-93ae-7c08c0e42e0d}, !- Handle
  Space 101,                              !- Name
  {002f38f2-6a08-4937-831a-82ecb76a4a25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {87526555-1a51-4334-b678-685f372937b4}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {edd0438b-540a-42cb-a031-4b36d000f6be}, !- Handle
  Space 103,                              !- Name
  {ed4a9b20-e209-4a33-bd5a-461bc86a0e73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {87526555-1a51-4334-b678-685f372937b4}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {031f8dcc-87c1-4eff-a889-a5a79788cdc4}, !- Handle
  Space 105,                              !- Name
  {002f38f2-6a08-4937-831a-82ecb76a4a25}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {87526555-1a51-4334-b678-685f372937b4}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {9267074a-442d-4b17-badb-6808d29f5bab}, !- Handle
  Space 113,                              !- Name
  {57970a59-65c1-4976-9c4c-0cce0023d900}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {87526555-1a51-4334-b678-685f372937b4}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Space,
  {4570e2a8-0b12-4e25-b3a7-b32016786e6d}, !- Handle
  Space 106,                              !- Name
  {ed4a9b20-e209-4a33-bd5a-461bc86a0e73}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {87526555-1a51-4334-b678-685f372937b4}, !- Building Story Name
  ,                                       !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:ElectricEquipment:Definition,
  {4e319394-3428-4b12-ac59-c76f9dd8b1b3}, !- Handle
  14610W elevator with motor efficency of 0.91, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ScheduleTypeLimits,
  {ea8b1d5b-ace1-46a3-a9b7-5ef4fbef66e8}, !- Handle
  Fraction Sch Type Limits,               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Ruleset,
  {0fb6cc7c-2d60-4d67-b083-d64f8bd1ca83}, !- Handle
  Elevator_Sch,                           !- Name
  {ea8b1d5b-ace1-46a3-a9b7-5ef4fbef66e8}, !- Schedule Type Limits Name
  {baed3c86-2a93-42cc-bebf-e8f50fa23fa6}, !- Default Day Schedule Name
  {1064a7b3-bfce-4524-b337-c7ba0d104764}, !- Summer Design Day Schedule Name
  {5ca416d5-7e46-4198-a295-68bfce9c070d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {baed3c86-2a93-42cc-bebf-e8f50fa23fa6}, !- Handle
  secondary Elevator_Sch Default Schedule, !- Name
  {ea8b1d5b-ace1-46a3-a9b7-5ef4fbef66e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0199999995529652,                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.300000011920929,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.0199999995529652;                     !- Value Until Time 3

OS:Schedule:Day,
  {1064a7b3-bfce-4524-b337-c7ba0d104764}, !- Handle
  secondary Elevator_Sch Summer Design Day, !- Name
  {ea8b1d5b-ace1-46a3-a9b7-5ef4fbef66e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5ca416d5-7e46-4198-a295-68bfce9c070d}, !- Handle
  secondary Elevator_Sch Winter Design Day, !- Name
  {ea8b1d5b-ace1-46a3-a9b7-5ef4fbef66e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2c234e91-2fb7-4f82-be48-1e401f324a97}, !- Handle
  Schedule Rule 3,                        !- Name
  {0fb6cc7c-2d60-4d67-b083-d64f8bd1ca83}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {04815703-aa99-4cd4-8f2d-991821deffe1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {04815703-aa99-4cd4-8f2d-991821deffe1}, !- Handle
  Schedule Day 45,                        !- Name
  {ea8b1d5b-ace1-46a3-a9b7-5ef4fbef66e8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.0199999995529652;                     !- Value Until Time 1

OS:Surface,
  {1cfc32c8-6215-4745-a4c5-8d36a4f31fdd}, !- Handle
  Face 326,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c3942d-de8e-44bd-b5eb-80c71f02f302}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74233cb5-8018-4688-bf6e-979d92cdf126}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 24.384, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  33.528, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  33.528, 19.812, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  38.1, 24.384, 3.6576;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4faef904-5846-4693-bc92-4bbeeedf87e7}, !- Handle
  Face 327,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c3942d-de8e-44bd-b5eb-80c71f02f302}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b17750ae-ea21-48f4-b294-9f811be4e8bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 19.812, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  28.3464, 19.812, 7.3152,                !- X,Y,Z Vertex 2 {m}
  28.3464, 19.812, 3.6576,                !- X,Y,Z Vertex 3 {m}
  33.528, 19.812, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b66c571-1c96-412d-aaec-0d2178b19a41}, !- Handle
  Face 328,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c3942d-de8e-44bd-b5eb-80c71f02f302}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54dfd1ca-97c1-47a1-875a-a96bdcfd914c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3464, 19.812, 7.3152,                !- X,Y,Z Vertex 1 {m}
  28.3464, 24.384, 7.3152,                !- X,Y,Z Vertex 2 {m}
  28.3464, 24.384, 3.6576,                !- X,Y,Z Vertex 3 {m}
  28.3464, 19.812, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62c46fdf-cffe-4f6f-a80d-166226d35e57}, !- Handle
  Face 329,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c3942d-de8e-44bd-b5eb-80c71f02f302}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3464, 24.384, 7.3152,                !- X,Y,Z Vertex 1 {m}
  38.1, 24.384, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  38.1, 24.384, 3.6576,                   !- X,Y,Z Vertex 3 {m}
  28.3464, 24.384, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e1e9e3db-b7bd-49a7-83c8-54cd770f51ca}, !- Handle
  Face 330,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {62c46fdf-cffe-4f6f-a80d-166226d35e57}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.0746, 24.384, 5.67502492146597,      !- X,Y,Z Vertex 1 {m}
  38.0746, 24.384, 4.572,                 !- X,Y,Z Vertex 2 {m}
  28.3718, 24.384, 4.572,                 !- X,Y,Z Vertex 3 {m}
  28.3718, 24.384, 5.67502492146597;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7de2d105-86ef-4412-bb22-315907312d9e}, !- Handle
  Face 331,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {72c3942d-de8e-44bd-b5eb-80c71f02f302}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83d62174-aed2-4fc2-9a30-276a4a5f7ad4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 24.384, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  33.528, 19.812, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  28.3464, 19.812, 3.6576,                !- X,Y,Z Vertex 3 {m}
  28.3464, 24.384, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {02c42180-7108-4ad8-9c4b-84db10b26983}, !- Handle
  Face 332,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {72c3942d-de8e-44bd-b5eb-80c71f02f302}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3464, 24.384, 7.3152,                !- X,Y,Z Vertex 1 {m}
  28.3464, 19.812, 7.3152,                !- X,Y,Z Vertex 2 {m}
  33.528, 19.812, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  38.1, 24.384, 7.3152;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f597adf6-8ab1-40ad-8686-4b6dd28498cd}, !- Handle
  Face 333,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9ed2814-6e37-4444-ba32-35dd125e80ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fe142f3-eec0-45bf-abd0-c151a536dad5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 7.62, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  17.6784, 9.144, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  17.6784, 9.144, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  17.6784, 7.62, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66385827-6e77-480b-bc4e-cac3ef199879}, !- Handle
  Face 334,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9ed2814-6e37-4444-ba32-35dd125e80ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c251f6d2-8cb4-48e7-8fda-abe801c4afa5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 9.144, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  23.7744, 9.144, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  23.7744, 9.144, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  17.6784, 9.144, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc8b0fd7-129c-4c4d-9e8f-2d1ac8c50a64}, !- Handle
  Face 335,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e9ed2814-6e37-4444-ba32-35dd125e80ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50ccdc1f-8d0b-4ab0-9c0d-1d3cf0c42710}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 9.144, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  23.7744, 4.572, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  19.2024, 4.572, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  17.6784, 4.572, 3.6576,                 !- X,Y,Z Vertex 4 {m}
  17.6784, 7.62, 3.6576,                  !- X,Y,Z Vertex 5 {m}
  17.6784, 9.144, 3.6576;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {5b09eb59-0828-4f1a-bfa4-0a3019a1161b}, !- Handle
  Face 336,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e9ed2814-6e37-4444-ba32-35dd125e80ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 9.144, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  17.6784, 7.62, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  17.6784, 4.572, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  19.2024, 4.572, 7.3152,                 !- X,Y,Z Vertex 4 {m}
  23.7744, 4.572, 7.3152,                 !- X,Y,Z Vertex 5 {m}
  23.7744, 9.144, 7.3152;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {be7b338b-7eb8-4cf6-a341-e2865627fe0b}, !- Handle
  Face 337,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9ed2814-6e37-4444-ba32-35dd125e80ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bb0169e-ae3b-4626-8933-cdc2350f4ae6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 9.144, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  23.7744, 4.572, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  23.7744, 4.572, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  23.7744, 9.144, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1a464e1-3148-4ff3-bc3e-6d1156be6777}, !- Handle
  Face 338,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9ed2814-6e37-4444-ba32-35dd125e80ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60db7443-b5d2-4e63-a57e-5d9ccb674d6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 4.572, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  19.2024, 4.572, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  19.2024, 4.572, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  23.7744, 4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32df08b5-3d8e-4b88-812f-399353e2aa04}, !- Handle
  Face 339,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9ed2814-6e37-4444-ba32-35dd125e80ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4c205ea-0c8a-4366-93e8-aa964c6e29fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2024, 4.572, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  17.6784, 4.572, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  17.6784, 4.572, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  19.2024, 4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c0fd311-1364-431a-9577-54c4a784382b}, !- Handle
  Face 340,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9ed2814-6e37-4444-ba32-35dd125e80ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd0b0b5a-2cde-4873-9c8a-12b4772f8473}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 4.572, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  17.6784, 7.62, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  17.6784, 7.62, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  17.6784, 4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fbc278d-860e-44a2-bbc9-489247426cfe}, !- Handle
  Face 341,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9b408343-8eb1-4aca-b862-9e0e8fdb1061}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b120bafd-2062-46d5-9196-9939087e2010}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 19.812, 3.6576,                !- X,Y,Z Vertex 1 {m}
  17.6784, 15.24, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  14.6304, 15.24, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  14.6304, 19.812, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a2f23ba-6076-4257-a353-6560d2329d01}, !- Handle
  Face 342,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9b408343-8eb1-4aca-b862-9e0e8fdb1061}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 19.812, 7.3152,                !- X,Y,Z Vertex 1 {m}
  14.6304, 15.24, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  17.6784, 15.24, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  17.6784, 19.812, 7.3152;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b319781-2851-4687-aaf3-cde8b8ffd9cc}, !- Handle
  Face 343,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b408343-8eb1-4aca-b862-9e0e8fdb1061}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0df40090-39f4-4318-a873-fdd0be0173bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 19.812, 7.3152,                !- X,Y,Z Vertex 1 {m}
  17.6784, 15.24, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  17.6784, 15.24, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  17.6784, 19.812, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6601621f-4883-4efc-8551-3b5b50b7e835}, !- Handle
  Face 344,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b408343-8eb1-4aca-b862-9e0e8fdb1061}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {518a0518-e9e5-4d11-ba3c-235d03a2903f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 15.24, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  14.6304, 15.24, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  14.6304, 15.24, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  17.6784, 15.24, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7deaa15f-4e16-4c90-8faf-bffb5e86f5d3}, !- Handle
  Face 345,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b408343-8eb1-4aca-b862-9e0e8fdb1061}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c781ede-c5d0-4aee-b6c1-2328a6a224db}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 15.24, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  14.6304, 19.812, 7.3152,                !- X,Y,Z Vertex 2 {m}
  14.6304, 19.812, 3.6576,                !- X,Y,Z Vertex 3 {m}
  14.6304, 15.24, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {660269a1-bc38-4c82-9163-329ba0881a19}, !- Handle
  Face 346,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b408343-8eb1-4aca-b862-9e0e8fdb1061}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b261cacb-01e2-4d87-b954-4f97c646da7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 19.812, 7.3152,                !- X,Y,Z Vertex 1 {m}
  17.6784, 19.812, 7.3152,                !- X,Y,Z Vertex 2 {m}
  17.6784, 19.812, 3.6576,                !- X,Y,Z Vertex 3 {m}
  14.6304, 19.812, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2ed4f1f-9053-4165-af0e-24be86bfdda9}, !- Handle
  Face 347,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {25dad5f8-6ff4-4b8a-9bcc-81e79deba148}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bee9a709-c16d-43ed-81a7-79ec84ed3bbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 12.192, 3.6576,                !- X,Y,Z Vertex 1 {m}
  17.6784, 9.144, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  17.6784, 7.62, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  14.6304, 7.62, 3.6576,                  !- X,Y,Z Vertex 4 {m}
  14.6304, 12.192, 3.6576;                !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {29fc629f-e30f-4f68-bf04-3f7ff332693e}, !- Handle
  Face 348,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {25dad5f8-6ff4-4b8a-9bcc-81e79deba148}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 12.192, 7.3152,                !- X,Y,Z Vertex 1 {m}
  14.6304, 7.62, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  17.6784, 7.62, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  17.6784, 9.144, 7.3152,                 !- X,Y,Z Vertex 4 {m}
  17.6784, 12.192, 7.3152;                !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {50a058a7-35ff-40e7-815e-d92a3d74454f}, !- Handle
  Face 349,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25dad5f8-6ff4-4b8a-9bcc-81e79deba148}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6a8484f-69d9-4d3c-bfcd-dbd9598217f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 12.192, 7.3152,                !- X,Y,Z Vertex 1 {m}
  17.6784, 9.144, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  17.6784, 9.144, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  17.6784, 12.192, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c494677-fd80-4b2f-884b-3698aa8dc6a6}, !- Handle
  Face 350,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25dad5f8-6ff4-4b8a-9bcc-81e79deba148}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {218ca9d9-f51b-4f78-9c58-9b93fdc522a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 12.192, 7.3152,                !- X,Y,Z Vertex 1 {m}
  17.6784, 12.192, 7.3152,                !- X,Y,Z Vertex 2 {m}
  17.6784, 12.192, 3.6576,                !- X,Y,Z Vertex 3 {m}
  14.6304, 12.192, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fe142f3-eec0-45bf-abd0-c151a536dad5}, !- Handle
  Face 351,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25dad5f8-6ff4-4b8a-9bcc-81e79deba148}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f597adf6-8ab1-40ad-8686-4b6dd28498cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 9.144, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  17.6784, 7.62, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  17.6784, 7.62, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  17.6784, 9.144, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {439d16e9-7866-4d2e-9e1c-eeb7633971ac}, !- Handle
  Face 352,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25dad5f8-6ff4-4b8a-9bcc-81e79deba148}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed5e83d0-9e64-4e87-9009-73cbc827c2cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 7.62, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  14.6304, 7.62, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  14.6304, 7.62, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  17.6784, 7.62, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b33785a5-4ca4-423b-b934-3b035193684b}, !- Handle
  Face 353,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25dad5f8-6ff4-4b8a-9bcc-81e79deba148}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a61cff47-143f-45f2-916d-0ff576c9fe54}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 7.62, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  14.6304, 12.192, 7.3152,                !- X,Y,Z Vertex 2 {m}
  14.6304, 12.192, 3.6576,                !- X,Y,Z Vertex 3 {m}
  14.6304, 7.62, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88400abb-767e-4c20-8cfb-6158a5431a73}, !- Handle
  Face 354,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {44f7cd82-2602-4003-988c-5ce3850ff654}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 7.62, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  14.6304, 4.572, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  17.6784, 4.572, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  17.6784, 7.62, 7.3152;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd0b0b5a-2cde-4873-9c8a-12b4772f8473}, !- Handle
  Face 355,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44f7cd82-2602-4003-988c-5ce3850ff654}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c0fd311-1364-431a-9577-54c4a784382b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 7.62, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  17.6784, 4.572, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  17.6784, 4.572, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  17.6784, 7.62, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31e8ad36-fb7b-4585-a500-b296ac3588b8}, !- Handle
  Face 356,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44f7cd82-2602-4003-988c-5ce3850ff654}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16494faa-59d0-475d-b7d5-f9067ad20095}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 4.572, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  14.6304, 4.572, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  14.6304, 4.572, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  17.6784, 4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebe6de5d-4fc1-4edb-9c3d-e128bbafc89f}, !- Handle
  Face 357,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44f7cd82-2602-4003-988c-5ce3850ff654}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f878f5e-f41a-447d-aa99-89bce81ecbfd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 4.572, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  14.6304, 7.62, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  14.6304, 7.62, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  14.6304, 4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed5e83d0-9e64-4e87-9009-73cbc827c2cf}, !- Handle
  Face 358,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {44f7cd82-2602-4003-988c-5ce3850ff654}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {439d16e9-7866-4d2e-9e1c-eeb7633971ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 7.62, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  17.6784, 7.62, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  17.6784, 7.62, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  14.6304, 7.62, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d1c6efe-dd5b-481d-a03c-a64b04a5d0f1}, !- Handle
  Face 359,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {44f7cd82-2602-4003-988c-5ce3850ff654}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc29cbcd-ed91-4b8d-ad6e-1828723cabeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 7.62, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  17.6784, 4.572, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  14.6304, 4.572, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  14.6304, 7.62, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f7e66ec-d592-437f-851f-a9b504a564ec}, !- Handle
  Face 360,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0e70fd08-ef36-4f05-9703-63595674d861}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d1fbc8e-35a5-4b28-ab3d-816c41f9ce87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 14.9352, 3.6576,               !- X,Y,Z Vertex 1 {m}
  11.5824, 9.4488, 3.6576,                !- X,Y,Z Vertex 2 {m}
  4.572, 9.4488, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  4.572, 14.9352, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b521e26-3bb4-4dce-9fde-9d97a093515b}, !- Handle
  Face 361,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0e70fd08-ef36-4f05-9703-63595674d861}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.9352, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  4.572, 9.4488, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  11.5824, 9.4488, 7.3152,                !- X,Y,Z Vertex 3 {m}
  11.5824, 14.9352, 7.3152;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5295e5bd-7f31-4ba0-a30f-ae543d2c095b}, !- Handle
  Face 362,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e70fd08-ef36-4f05-9703-63595674d861}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07557fd6-1844-44a8-8f7c-83fa70a07c69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 14.9352, 7.3152,               !- X,Y,Z Vertex 1 {m}
  11.5824, 9.4488, 7.3152,                !- X,Y,Z Vertex 2 {m}
  11.5824, 9.4488, 3.6576,                !- X,Y,Z Vertex 3 {m}
  11.5824, 14.9352, 3.6576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a4b2b58-1801-4144-aa55-8d7a095e283d}, !- Handle
  Face 363,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e70fd08-ef36-4f05-9703-63595674d861}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a4fa027-fa8e-432a-bad4-ea7256310cac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 9.4488, 7.3152,                !- X,Y,Z Vertex 1 {m}
  4.572, 9.4488, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  4.572, 9.4488, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  11.5824, 9.4488, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bff9b2c6-3968-4e0c-bdd6-24a2934e915a}, !- Handle
  Face 364,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e70fd08-ef36-4f05-9703-63595674d861}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {947fc357-9192-4fa4-a632-3280710b0438}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 9.4488, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  4.572, 14.9352, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  4.572, 14.9352, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  4.572, 9.4488, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea86aeee-c63a-4777-b408-73edbcfb0272}, !- Handle
  Face 365,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e70fd08-ef36-4f05-9703-63595674d861}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df49e8bb-440b-4c50-867f-21107ac49580}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.9352, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  11.5824, 14.9352, 7.3152,               !- X,Y,Z Vertex 2 {m}
  11.5824, 14.9352, 3.6576,               !- X,Y,Z Vertex 3 {m}
  4.572, 14.9352, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb51dc75-f3cd-4024-8a1f-5cc2681f0c42}, !- Handle
  Face 366,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {32b4301c-ab3d-4832-a7f5-e709aab93282}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {053d4c24-b3ab-48b1-84f4-d17473a1d144}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24.384, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  4.572, 19.812, 3.6576,                  !- X,Y,Z Vertex 2 {m}
  4.572, 14.9352, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  4.572, 9.4488, 3.6576,                  !- X,Y,Z Vertex 4 {m}
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 5 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {dc79be77-ceb8-4f3a-9891-bb0d7404cc09}, !- Handle
  Face 367,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32b4301c-ab3d-4832-a7f5-e709aab93282}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.3152,                           !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  4.572, 9.4488, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  4.572, 14.9352, 7.3152,                 !- X,Y,Z Vertex 4 {m}
  4.572, 19.812, 7.3152,                  !- X,Y,Z Vertex 5 {m}
  0, 24.384, 7.3152;                      !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e7b3c50d-6c15-4292-ad28-190c8d0ba204}, !- Handle
  Face 368,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32b4301c-ab3d-4832-a7f5-e709aab93282}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2533876-eec0-448d-b109-1e63cad8bb4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24.384, 7.3152,                      !- X,Y,Z Vertex 1 {m}
  4.572, 19.812, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  4.572, 19.812, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  0, 24.384, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0888e535-e8a3-46c8-a422-a007a0758dcf}, !- Handle
  Face 369,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32b4301c-ab3d-4832-a7f5-e709aab93282}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb91c34d-24f1-44a7-af45-cf0be591c357}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 19.812, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  4.572, 14.9352, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  4.572, 14.9352, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  4.572, 19.812, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {947fc357-9192-4fa4-a632-3280710b0438}, !- Handle
  Face 370,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32b4301c-ab3d-4832-a7f5-e709aab93282}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bff9b2c6-3968-4e0c-bdd6-24a2934e915a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.9352, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  4.572, 9.4488, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  4.572, 9.4488, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  4.572, 14.9352, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83c38be1-eb79-4dc5-bb49-dc74825873ec}, !- Handle
  Face 371,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32b4301c-ab3d-4832-a7f5-e709aab93282}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd177280-5dcb-46c4-88d0-59e07b1cf8f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 9.4488, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 3 {m}
  4.572, 9.4488, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2011861c-bb74-44b8-a273-316a1edb4edc}, !- Handle
  Face 182,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32b4301c-ab3d-4832-a7f5-e709aab93282}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a0fae25-6848-4cf0-90c2-1b63a2ededbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.6576;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c925975-f8f6-455e-b3fe-3d2ae414c7f5}, !- Handle
  Face 183,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32b4301c-ab3d-4832-a7f5-e709aab93282}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.3152,                           !- X,Y,Z Vertex 1 {m}
  0, 24.384, 7.3152,                      !- X,Y,Z Vertex 2 {m}
  0, 24.384, 3.6576,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f9f437b1-4f44-41db-897a-ff98c95148aa}, !- Handle
  Face 184,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1c925975-f8f6-455e-b3fe-3d2ae414c7f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 24.3586, 5.67157077244259,           !- X,Y,Z Vertex 1 {m}
  0, 24.3586, 4.572,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 4.572,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 5.67157077244259; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {363385a2-a094-4fb9-ae78-2633d6b1f5c6}, !- Handle
  Face 372,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c51dd470-3876-44b9-8ef8-76491f6424e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6be3e160-7548-4c51-b852-6d5db8ba44ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 9.4488, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  33.528, 4.572, 3.6576,                  !- X,Y,Z Vertex 2 {m}
  26.8224, 4.572, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  26.8224, 9.4488, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f2b7967-4e1b-47f5-92b8-1e89dd5f2713}, !- Handle
  Face 373,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c51dd470-3876-44b9-8ef8-76491f6424e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 9.4488, 7.3152,                !- X,Y,Z Vertex 1 {m}
  26.8224, 4.572, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  33.528, 4.572, 7.3152,                  !- X,Y,Z Vertex 3 {m}
  33.528, 9.4488, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a6f2376-a8d3-4230-aa60-9aa9276fbae9}, !- Handle
  Face 374,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c51dd470-3876-44b9-8ef8-76491f6424e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e7af19e-31d1-4799-bb6d-69ec6d09fefc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 9.4488, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  33.528, 4.572, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  33.528, 4.572, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  33.528, 9.4488, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9f8df2a-c834-4ca8-a247-8f9224748320}, !- Handle
  Face 375,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c51dd470-3876-44b9-8ef8-76491f6424e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c6cbb73-7ab0-4104-b0c9-1fc4496f6375}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 4.572, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  26.8224, 4.572, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  26.8224, 4.572, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  33.528, 4.572, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56a7ac7d-c182-47dc-a587-d979edb1f33e}, !- Handle
  Face 376,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c51dd470-3876-44b9-8ef8-76491f6424e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a64e85e7-dcab-452f-b0a9-709de22ab4c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 4.572, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  26.8224, 9.4488, 7.3152,                !- X,Y,Z Vertex 2 {m}
  26.8224, 9.4488, 3.6576,                !- X,Y,Z Vertex 3 {m}
  26.8224, 4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f094f61-0cdd-44a5-a585-7956875222c1}, !- Handle
  Face 377,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c51dd470-3876-44b9-8ef8-76491f6424e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4bd52f2-c142-4ef9-88fb-80524ffd742f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 9.4488, 7.3152,                !- X,Y,Z Vertex 1 {m}
  33.528, 9.4488, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  33.528, 9.4488, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  26.8224, 9.4488, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b436fc6-3d4e-4c1d-a595-ad155f5ba3e7}, !- Handle
  Face 378,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7c56ed91-0a66-4f36-9f73-c25a775deccb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 14.9352, 0,                     !- X,Y,Z Vertex 1 {m}
  33.528, 9.4488, 0,                      !- X,Y,Z Vertex 2 {m}
  26.8224, 9.4488, 0,                     !- X,Y,Z Vertex 3 {m}
  26.8224, 14.9352, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {203adf20-d492-4f12-a888-6a7d8082fabe}, !- Handle
  Face 379,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7c56ed91-0a66-4f36-9f73-c25a775deccb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fd83486-55f9-46fd-8739-189097e35c2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 14.9352, 3.6576,               !- X,Y,Z Vertex 1 {m}
  26.8224, 9.4488, 3.6576,                !- X,Y,Z Vertex 2 {m}
  33.528, 9.4488, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  33.528, 14.9352, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20418efd-7b83-467e-b228-293fcc7de217}, !- Handle
  Face 380,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c56ed91-0a66-4f36-9f73-c25a775deccb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7124ccd3-1e8b-4356-80f7-9be692759e6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 14.9352, 3.6576,                !- X,Y,Z Vertex 1 {m}
  33.528, 9.4488, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  33.528, 9.4488, 0,                      !- X,Y,Z Vertex 3 {m}
  33.528, 14.9352, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b12745b-39a1-49d1-a221-eefe61b97cac}, !- Handle
  Face 381,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c56ed91-0a66-4f36-9f73-c25a775deccb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c52c5c6-19f9-476e-814f-01c619e06ad3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 9.4488, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  26.8224, 9.4488, 3.6576,                !- X,Y,Z Vertex 2 {m}
  26.8224, 9.4488, 0,                     !- X,Y,Z Vertex 3 {m}
  33.528, 9.4488, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d5869c1-62a6-464b-aac5-4aa63af0e445}, !- Handle
  Face 382,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c56ed91-0a66-4f36-9f73-c25a775deccb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3af6d1d8-e7b7-4c33-b642-b98d36e0d6c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 9.4488, 3.6576,                !- X,Y,Z Vertex 1 {m}
  26.8224, 14.9352, 3.6576,               !- X,Y,Z Vertex 2 {m}
  26.8224, 14.9352, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8224, 9.4488, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0d98ec1-72b6-4d28-8975-28c25c3f3d15}, !- Handle
  Face 383,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c56ed91-0a66-4f36-9f73-c25a775deccb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c5cca28-145b-4cd0-ab28-5750dc1f0e2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 14.9352, 3.6576,               !- X,Y,Z Vertex 1 {m}
  33.528, 14.9352, 3.6576,                !- X,Y,Z Vertex 2 {m}
  33.528, 14.9352, 0,                     !- X,Y,Z Vertex 3 {m}
  26.8224, 14.9352, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c5e691f6-ef92-4861-9b5a-6d3a4def2c0f}, !- Handle
  Face 229,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {385d1345-2ccd-4628-8abb-e6864b445703}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a1d0d77-2540-43ca-8a61-ef71a3bcd1bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 24.384, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  38.1, 0, 3.6576,                        !- X,Y,Z Vertex 2 {m}
  33.528, 4.572, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  33.528, 9.4488, 3.6576,                 !- X,Y,Z Vertex 4 {m}
  33.528, 14.9352, 3.6576,                !- X,Y,Z Vertex 5 {m}
  33.528, 19.812, 3.6576;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {3acaf560-744c-4a19-a7b6-0c0ed910b187}, !- Handle
  Face 230,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {385d1345-2ccd-4628-8abb-e6864b445703}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 19.812, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  33.528, 14.9352, 7.3152,                !- X,Y,Z Vertex 2 {m}
  33.528, 9.4488, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  33.528, 4.572, 7.3152,                  !- X,Y,Z Vertex 4 {m}
  38.1, 0, 7.3152,                        !- X,Y,Z Vertex 5 {m}
  38.1, 24.384, 7.3152;                   !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {6facdc21-4424-4f88-9c91-c46f06d9c69d}, !- Handle
  Face 231,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {385d1345-2ccd-4628-8abb-e6864b445703}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 24.384, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  38.1, 0, 7.3152,                        !- X,Y,Z Vertex 2 {m}
  38.1, 0, 3.6576,                        !- X,Y,Z Vertex 3 {m}
  38.1, 24.384, 3.6576;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26032044-ddfd-49f6-b517-96c598219dfa}, !- Handle
  Face 384,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6facdc21-4424-4f88-9c91-c46f06d9c69d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.1, 0.0254, 5.67157077244259,         !- X,Y,Z Vertex 1 {m}
  38.1, 0.0254, 4.572,                    !- X,Y,Z Vertex 2 {m}
  38.1, 24.3586, 4.572,                   !- X,Y,Z Vertex 3 {m}
  38.1, 24.3586, 5.67157077244259;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {354f95dc-f442-41eb-b200-28d319098742}, !- Handle
  Face 385,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {385d1345-2ccd-4628-8abb-e6864b445703}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5669926-72c5-4f75-9c6b-f9f2d6830b20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 0, 7.3152,                        !- X,Y,Z Vertex 1 {m}
  33.528, 4.572, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  33.528, 4.572, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  38.1, 0, 3.6576;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e7af19e-31d1-4799-bb6d-69ec6d09fefc}, !- Handle
  Face 386,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {385d1345-2ccd-4628-8abb-e6864b445703}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a6f2376-a8d3-4230-aa60-9aa9276fbae9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 4.572, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  33.528, 9.4488, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  33.528, 9.4488, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  33.528, 4.572, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {369b543c-5094-4e4f-8fc2-ce9c0f1cfa32}, !- Handle
  Face 387,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {385d1345-2ccd-4628-8abb-e6864b445703}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a465aa7-83ee-4b61-b7a4-792b634024fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 9.4488, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  33.528, 14.9352, 7.3152,                !- X,Y,Z Vertex 2 {m}
  33.528, 14.9352, 3.6576,                !- X,Y,Z Vertex 3 {m}
  33.528, 9.4488, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9fc936a-ea58-4580-b412-161bb2c5a943}, !- Handle
  Face 388,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {385d1345-2ccd-4628-8abb-e6864b445703}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db8c7055-4aaa-487d-ab1c-9109edb880de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 14.9352, 7.3152,                !- X,Y,Z Vertex 1 {m}
  33.528, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  33.528, 19.812, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  33.528, 14.9352, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74233cb5-8018-4688-bf6e-979d92cdf126}, !- Handle
  Face 389,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {385d1345-2ccd-4628-8abb-e6864b445703}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1cfc32c8-6215-4745-a4c5-8d36a4f31fdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 19.812, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  38.1, 24.384, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  38.1, 24.384, 3.6576,                   !- X,Y,Z Vertex 3 {m}
  33.528, 19.812, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d78ad66-d6b3-4f2b-953b-24ede64c5e2a}, !- Handle
  Face 127,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0a4ac94-13b9-470d-b57a-d32c8707cdd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e615ff73-c9f7-4479-b3de-b00890a9848f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3464, 19.812, 3.6576,                !- X,Y,Z Vertex 1 {m}
  26.8224, 19.812, 3.6576,                !- X,Y,Z Vertex 2 {m}
  26.8224, 19.812, 0,                     !- X,Y,Z Vertex 3 {m}
  28.3464, 19.812, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85cdf499-ef1c-4f6a-b576-a63a441fb943}, !- Handle
  Face 390,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0a4ac94-13b9-470d-b57a-d32c8707cdd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c04daf48-1533-48cd-ba3e-307999c463b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 19.812, 3.6576,                !- X,Y,Z Vertex 1 {m}
  23.7744, 19.812, 3.6576,                !- X,Y,Z Vertex 2 {m}
  23.7744, 19.812, 0,                     !- X,Y,Z Vertex 3 {m}
  26.8224, 19.812, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e770ccf2-6226-4af5-89eb-adafaafa5873}, !- Handle
  Face 391,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0a4ac94-13b9-470d-b57a-d32c8707cdd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b02cede-5f2d-4470-9bd5-e4377cd883a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 19.812, 3.6576,                !- X,Y,Z Vertex 1 {m}
  19.2024, 19.812, 3.6576,                !- X,Y,Z Vertex 2 {m}
  19.2024, 19.812, 0,                     !- X,Y,Z Vertex 3 {m}
  23.7744, 19.812, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f531ad9-c2d3-4a2a-ab11-57c274d22c60}, !- Handle
  Face 124,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c0a4ac94-13b9-470d-b57a-d32c8707cdd6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3464, 24.384, 0,                     !- X,Y,Z Vertex 1 {m}
  28.3464, 19.812, 0,                     !- X,Y,Z Vertex 2 {m}
  26.8224, 19.812, 0,                     !- X,Y,Z Vertex 3 {m}
  23.7744, 19.812, 0,                     !- X,Y,Z Vertex 4 {m}
  19.2024, 19.812, 0,                     !- X,Y,Z Vertex 5 {m}
  19.2024, 24.384, 0;                     !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {2387dec6-f577-4c1a-8e4c-12748b1e4922}, !- Handle
  Face 125,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c0a4ac94-13b9-470d-b57a-d32c8707cdd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1faa9d8c-ebf0-4cf4-a77c-0ea9285d9bdc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2024, 24.384, 3.6576,                !- X,Y,Z Vertex 1 {m}
  19.2024, 19.812, 3.6576,                !- X,Y,Z Vertex 2 {m}
  23.7744, 19.812, 3.6576,                !- X,Y,Z Vertex 3 {m}
  26.8224, 19.812, 3.6576,                !- X,Y,Z Vertex 4 {m}
  28.3464, 19.812, 3.6576,                !- X,Y,Z Vertex 5 {m}
  28.3464, 24.384, 3.6576;                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e4319103-39e7-444a-947c-716f96ae74e6}, !- Handle
  Face 126,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0a4ac94-13b9-470d-b57a-d32c8707cdd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba4789eb-3001-4bde-a00f-7e5450f2af86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3464, 24.384, 3.6576,                !- X,Y,Z Vertex 1 {m}
  28.3464, 19.812, 3.6576,                !- X,Y,Z Vertex 2 {m}
  28.3464, 19.812, 0,                     !- X,Y,Z Vertex 3 {m}
  28.3464, 24.384, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97c4f6a1-1653-418f-a438-75da980bc1b6}, !- Handle
  Face 392,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0a4ac94-13b9-470d-b57a-d32c8707cdd6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7259288-d44e-4276-8e37-15886cf7b9c0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2024, 19.812, 3.6576,                !- X,Y,Z Vertex 1 {m}
  19.2024, 24.384, 3.6576,                !- X,Y,Z Vertex 2 {m}
  19.2024, 24.384, 0,                     !- X,Y,Z Vertex 3 {m}
  19.2024, 19.812, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d42fb9b7-6ecf-4a1d-a626-e2d03ec3b371}, !- Handle
  Face 393,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0a4ac94-13b9-470d-b57a-d32c8707cdd6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2024, 24.384, 3.6576,                !- X,Y,Z Vertex 1 {m}
  28.3464, 24.384, 3.6576,                !- X,Y,Z Vertex 2 {m}
  28.3464, 24.384, 0,                     !- X,Y,Z Vertex 3 {m}
  19.2024, 24.384, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c0400a69-8142-4ba8-9e76-898c0fc7680b}, !- Handle
  Face 394,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d42fb9b7-6ecf-4a1d-a626-e2d03ec3b371}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.321, 24.384, 2.01781005586592,       !- X,Y,Z Vertex 1 {m}
  28.321, 24.384, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  19.2278, 24.384, 0.9144,                !- X,Y,Z Vertex 3 {m}
  19.2278, 24.384, 2.01781005586592;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f093440-eee7-4897-8af5-566989916299}, !- Handle
  Face 395,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9637c770-a58c-46c9-800b-34ebeec48882}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9685787e-0d92-4b79-8040-ea94049db9a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 15.24, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  14.6304, 19.812, 3.6576,                !- X,Y,Z Vertex 2 {m}
  14.6304, 19.812, 0,                     !- X,Y,Z Vertex 3 {m}
  14.6304, 15.24, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb76f49d-92f8-427d-ad98-6b8d9c0be189}, !- Handle
  Face 396,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9637c770-a58c-46c9-800b-34ebeec48882}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21ffd0dc-f17f-448b-8811-4c135b1f9405}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 19.812, 3.6576,                !- X,Y,Z Vertex 1 {m}
  17.6784, 19.812, 3.6576,                !- X,Y,Z Vertex 2 {m}
  17.6784, 19.812, 0,                     !- X,Y,Z Vertex 3 {m}
  14.6304, 19.812, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b120bafd-2062-46d5-9196-9939087e2010}, !- Handle
  Face 58,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9637c770-a58c-46c9-800b-34ebeec48882}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fbc278d-860e-44a2-bbc9-489247426cfe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 19.812, 3.6576,                !- X,Y,Z Vertex 1 {m}
  14.6304, 15.24, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  17.6784, 15.24, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  17.6784, 19.812, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f469063-44fd-45d5-8e9f-f935ece2d1f8}, !- Handle
  Face 59,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9637c770-a58c-46c9-800b-34ebeec48882}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4c510a7-e2ce-486f-9cf6-15f6ca4fc9c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 19.812, 3.6576,                !- X,Y,Z Vertex 1 {m}
  17.6784, 15.24, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  17.6784, 15.24, 0,                      !- X,Y,Z Vertex 3 {m}
  17.6784, 19.812, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7635c1ce-77fa-47b9-a78b-d4d5a173aeaa}, !- Handle
  Face 397,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9637c770-a58c-46c9-800b-34ebeec48882}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9d5f52f-e5c8-4957-97d4-c00938bc3143}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 15.24, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  14.6304, 15.24, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  14.6304, 15.24, 0,                      !- X,Y,Z Vertex 3 {m}
  17.6784, 15.24, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b232e05-1ae8-4240-b2c8-7d08c09b1a3a}, !- Handle
  Face 57,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9637c770-a58c-46c9-800b-34ebeec48882}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 19.812, 0,                     !- X,Y,Z Vertex 1 {m}
  17.6784, 15.24, 0,                      !- X,Y,Z Vertex 2 {m}
  14.6304, 15.24, 0,                      !- X,Y,Z Vertex 3 {m}
  14.6304, 19.812, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae1a036c-af70-4844-a409-38bf147969fe}, !- Handle
  Face 82,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aa104921-aa29-4737-a457-43f6656b2271}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 19.812, 0,                     !- X,Y,Z Vertex 1 {m}
  23.7744, 15.24, 0,                      !- X,Y,Z Vertex 2 {m}
  17.6784, 15.24, 0,                      !- X,Y,Z Vertex 3 {m}
  17.6784, 19.812, 0,                     !- X,Y,Z Vertex 4 {m}
  19.2024, 19.812, 0;                     !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {15381051-1570-4b55-ac85-68abeb3e4508}, !- Handle
  Face 83,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aa104921-aa29-4737-a457-43f6656b2271}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cd12be1-5108-4d42-b21e-30cbd94ca262}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2024, 19.812, 3.6576,                !- X,Y,Z Vertex 1 {m}
  17.6784, 19.812, 3.6576,                !- X,Y,Z Vertex 2 {m}
  17.6784, 15.24, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  23.7744, 15.24, 3.6576,                 !- X,Y,Z Vertex 4 {m}
  23.7744, 19.812, 3.6576;                !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {1c3021ed-5866-411b-8585-bb6851d885a1}, !- Handle
  Face 84,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa104921-aa29-4737-a457-43f6656b2271}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e17c6bf-88f9-488f-86d1-2975ceeeed1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 19.812, 3.6576,                !- X,Y,Z Vertex 1 {m}
  23.7744, 15.24, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  23.7744, 15.24, 0,                      !- X,Y,Z Vertex 3 {m}
  23.7744, 19.812, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98dfa577-606e-4a6a-bbb9-8da14be7fe5e}, !- Handle
  Face 85,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa104921-aa29-4737-a457-43f6656b2271}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2903926-f489-470d-964c-1909ccad5200}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 15.24, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  17.6784, 15.24, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  17.6784, 15.24, 0,                      !- X,Y,Z Vertex 3 {m}
  23.7744, 15.24, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4c510a7-e2ce-486f-9cf6-15f6ca4fc9c5}, !- Handle
  Face 398,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa104921-aa29-4737-a457-43f6656b2271}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f469063-44fd-45d5-8e9f-f935ece2d1f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 15.24, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  17.6784, 19.812, 3.6576,                !- X,Y,Z Vertex 2 {m}
  17.6784, 19.812, 0,                     !- X,Y,Z Vertex 3 {m}
  17.6784, 15.24, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c542f2c6-6ade-4447-9e91-be7d1fd3712e}, !- Handle
  Face 399,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa104921-aa29-4737-a457-43f6656b2271}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea013c77-6fd9-41f5-acf8-c0e5a049b198}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 19.812, 3.6576,                !- X,Y,Z Vertex 1 {m}
  19.2024, 19.812, 3.6576,                !- X,Y,Z Vertex 2 {m}
  19.2024, 19.812, 0,                     !- X,Y,Z Vertex 3 {m}
  17.6784, 19.812, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b02cede-5f2d-4470-9bd5-e4377cd883a3}, !- Handle
  Face 400,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aa104921-aa29-4737-a457-43f6656b2271}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e770ccf2-6226-4af5-89eb-adafaafa5873}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2024, 19.812, 3.6576,                !- X,Y,Z Vertex 1 {m}
  23.7744, 19.812, 3.6576,                !- X,Y,Z Vertex 2 {m}
  23.7744, 19.812, 0,                     !- X,Y,Z Vertex 3 {m}
  19.2024, 19.812, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecaa7f30-85bf-41e4-b470-dfc2c1c0ff51}, !- Handle
  Face 401,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {534d6978-7ace-45c2-ba58-8b05462cacdd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a577360a-f7ce-45e0-a88b-da9630ec579c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 9.144, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  17.6784, 12.192, 3.6576,                !- X,Y,Z Vertex 2 {m}
  17.6784, 12.192, 0,                     !- X,Y,Z Vertex 3 {m}
  17.6784, 9.144, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7faa17d1-9b54-4d90-a529-fe75d5469c82}, !- Handle
  Face 402,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {534d6978-7ace-45c2-ba58-8b05462cacdd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7f24cb3-39d0-4239-acef-660620bf1fee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 12.192, 3.6576,                !- X,Y,Z Vertex 1 {m}
  17.6784, 15.24, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  17.6784, 15.24, 0,                      !- X,Y,Z Vertex 3 {m}
  17.6784, 12.192, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2903926-f489-470d-964c-1909ccad5200}, !- Handle
  Face 403,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {534d6978-7ace-45c2-ba58-8b05462cacdd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98dfa577-606e-4a6a-bbb9-8da14be7fe5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 15.24, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  23.7744, 15.24, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  23.7744, 15.24, 0,                      !- X,Y,Z Vertex 3 {m}
  17.6784, 15.24, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {026c7211-7671-44fc-b67c-d870ec484a5c}, !- Handle
  Face 89,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {534d6978-7ace-45c2-ba58-8b05462cacdd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 15.24, 0,                      !- X,Y,Z Vertex 1 {m}
  23.7744, 9.144, 0,                      !- X,Y,Z Vertex 2 {m}
  17.6784, 9.144, 0,                      !- X,Y,Z Vertex 3 {m}
  17.6784, 12.192, 0,                     !- X,Y,Z Vertex 4 {m}
  17.6784, 15.24, 0;                      !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {fc9e49df-65d8-4cfb-85a0-bd8473e6959f}, !- Handle
  Face 90,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {534d6978-7ace-45c2-ba58-8b05462cacdd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e268999-64ee-4068-8555-c4b2e325ebbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 15.24, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  17.6784, 12.192, 3.6576,                !- X,Y,Z Vertex 2 {m}
  17.6784, 9.144, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  23.7744, 9.144, 3.6576,                 !- X,Y,Z Vertex 4 {m}
  23.7744, 15.24, 3.6576;                 !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {bcce6f89-6b75-46ee-b510-bc0628dd07bb}, !- Handle
  Face 91,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {534d6978-7ace-45c2-ba58-8b05462cacdd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ebd46d3-16c5-4a8a-845b-f9c1b089e709}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 15.24, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  23.7744, 9.144, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  23.7744, 9.144, 0,                      !- X,Y,Z Vertex 3 {m}
  23.7744, 15.24, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68c97d0e-03f3-4a90-8204-71c699af60d8}, !- Handle
  Face 92,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {534d6978-7ace-45c2-ba58-8b05462cacdd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43327b57-8f17-44b0-9f38-d089fe6eeb27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 9.144, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  17.6784, 9.144, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  17.6784, 9.144, 0,                      !- X,Y,Z Vertex 3 {m}
  23.7744, 9.144, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26726970-fb5d-4844-87cf-a5ddaab4f07e}, !- Handle
  Face 99,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9267074a-442d-4b17-badb-6808d29f5bab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a40769fb-9567-4de1-b363-397a97bc8fbf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 4.572, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  19.2024, 4.572, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  19.2024, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  23.7744, 4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99dabff5-e216-49b5-93f0-dd5985a3e7c8}, !- Handle
  Face 100,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9267074a-442d-4b17-badb-6808d29f5bab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2f1bc66-8e94-4e26-8d2a-5ffeeb41b335}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2024, 4.572, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  17.6784, 4.572, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  17.6784, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  19.2024, 4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ac8a667-e5ba-4b2d-9934-d3415e9ec476}, !- Handle
  Face 404,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9267074a-442d-4b17-badb-6808d29f5bab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d678f392-79d9-4583-8f38-4bae15bbe861}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 4.572, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  17.6784, 7.62, 3.6576,                  !- X,Y,Z Vertex 2 {m}
  17.6784, 7.62, 0,                       !- X,Y,Z Vertex 3 {m}
  17.6784, 4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a745a099-a3f2-4c93-865f-3deda391e821}, !- Handle
  Face 405,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9267074a-442d-4b17-badb-6808d29f5bab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac9acda3-14fa-42e1-8efb-9e23af563268}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 7.62, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  17.6784, 9.144, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  17.6784, 9.144, 0,                      !- X,Y,Z Vertex 3 {m}
  17.6784, 7.62, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43327b57-8f17-44b0-9f38-d089fe6eeb27}, !- Handle
  Face 406,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9267074a-442d-4b17-badb-6808d29f5bab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68c97d0e-03f3-4a90-8204-71c699af60d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 9.144, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  23.7744, 9.144, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  23.7744, 9.144, 0,                      !- X,Y,Z Vertex 3 {m}
  17.6784, 9.144, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffa6cb36-3bf2-47d5-8e1f-2ccf351c0e79}, !- Handle
  Face 96,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9267074a-442d-4b17-badb-6808d29f5bab}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 9.144, 0,                      !- X,Y,Z Vertex 1 {m}
  23.7744, 4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  19.2024, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  17.6784, 4.572, 0,                      !- X,Y,Z Vertex 4 {m}
  17.6784, 7.62, 0,                       !- X,Y,Z Vertex 5 {m}
  17.6784, 9.144, 0;                      !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {50ccdc1f-8d0b-4ab0-9c0d-1d3cf0c42710}, !- Handle
  Face 97,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9267074a-442d-4b17-badb-6808d29f5bab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc8b0fd7-129c-4c4d-9e8f-2d1ac8c50a64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 9.144, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  17.6784, 7.62, 3.6576,                  !- X,Y,Z Vertex 2 {m}
  17.6784, 4.572, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  19.2024, 4.572, 3.6576,                 !- X,Y,Z Vertex 4 {m}
  23.7744, 4.572, 3.6576,                 !- X,Y,Z Vertex 5 {m}
  23.7744, 9.144, 3.6576;                 !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {3acf15e6-ea5c-43de-ace0-edc00c36bea4}, !- Handle
  Face 98,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9267074a-442d-4b17-badb-6808d29f5bab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4038f8ec-d168-438f-be72-d4f18dd9a177}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 9.144, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  23.7744, 4.572, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  23.7744, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  23.7744, 9.144, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7d13c25-338d-4581-9975-dae5a33a73d9}, !- Handle
  Face 407,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fbf95ca-8dbb-4eb7-988d-12ad54fa70cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf5c7a14-b597-4d3a-88e8-3b9274e88334}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 19.812, 7.3152,                !- X,Y,Z Vertex 1 {m}
  23.7744, 19.812, 7.3152,                !- X,Y,Z Vertex 2 {m}
  23.7744, 19.812, 3.6576,                !- X,Y,Z Vertex 3 {m}
  26.8224, 19.812, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f609efbc-9d1b-434a-b14c-5ba4de9d021a}, !- Handle
  Face 408,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fbf95ca-8dbb-4eb7-988d-12ad54fa70cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56faef76-59d0-48f0-8951-b7185e9183c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 19.812, 7.3152,                !- X,Y,Z Vertex 1 {m}
  19.2024, 19.812, 7.3152,                !- X,Y,Z Vertex 2 {m}
  19.2024, 19.812, 3.6576,                !- X,Y,Z Vertex 3 {m}
  23.7744, 19.812, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f4f6b8a-a653-4e09-9ed3-1feae811108b}, !- Handle
  Face 409,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fbf95ca-8dbb-4eb7-988d-12ad54fa70cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {899146ba-4fd5-4e31-b887-612af44dd3b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2024, 19.812, 7.3152,                !- X,Y,Z Vertex 1 {m}
  17.6784, 19.812, 7.3152,                !- X,Y,Z Vertex 2 {m}
  17.6784, 19.812, 3.6576,                !- X,Y,Z Vertex 3 {m}
  19.2024, 19.812, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b261cacb-01e2-4d87-b954-4f97c646da7f}, !- Handle
  Face 410,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fbf95ca-8dbb-4eb7-988d-12ad54fa70cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {660269a1-bc38-4c82-9163-329ba0881a19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 19.812, 7.3152,                !- X,Y,Z Vertex 1 {m}
  14.6304, 19.812, 7.3152,                !- X,Y,Z Vertex 2 {m}
  14.6304, 19.812, 3.6576,                !- X,Y,Z Vertex 3 {m}
  17.6784, 19.812, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69090834-ec2e-4c13-84c1-6d56a1b68b64}, !- Handle
  Face 411,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fbf95ca-8dbb-4eb7-988d-12ad54fa70cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8f88cbd-9500-45b5-aae7-fd5ce6dfe00e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 19.812, 7.3152,                !- X,Y,Z Vertex 1 {m}
  11.5824, 19.812, 7.3152,                !- X,Y,Z Vertex 2 {m}
  11.5824, 19.812, 3.6576,                !- X,Y,Z Vertex 3 {m}
  14.6304, 19.812, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d9bf506-7d5b-4a36-acff-5c8250e9f607}, !- Handle
  Face 412,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fbf95ca-8dbb-4eb7-988d-12ad54fa70cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cee86bb-6a2f-432c-a194-4bdf32f0b9fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 19.812, 7.3152,                !- X,Y,Z Vertex 1 {m}
  4.572, 19.812, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  4.572, 19.812, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  11.5824, 19.812, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d362692-d108-40a7-bac8-87c9b659e17d}, !- Handle
  Face 413,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6fbf95ca-8dbb-4eb7-988d-12ad54fa70cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e7aa1d0-5cdf-4f8e-bac1-194509ff5b36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2024, 24.384, 3.6576,                !- X,Y,Z Vertex 1 {m}
  19.2024, 19.812, 3.6576,                !- X,Y,Z Vertex 2 {m}
  4.572, 19.812, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  0, 24.384, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d58468d9-af89-407e-a95d-108b6e34064b}, !- Handle
  Face 414,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6fbf95ca-8dbb-4eb7-988d-12ad54fa70cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3464, 19.812, 7.3152,                !- X,Y,Z Vertex 1 {m}
  28.3464, 24.384, 7.3152,                !- X,Y,Z Vertex 2 {m}
  0, 24.384, 7.3152,                      !- X,Y,Z Vertex 3 {m}
  4.572, 19.812, 7.3152,                  !- X,Y,Z Vertex 4 {m}
  11.5824, 19.812, 7.3152,                !- X,Y,Z Vertex 5 {m}
  14.6304, 19.812, 7.3152,                !- X,Y,Z Vertex 6 {m}
  17.6784, 19.812, 7.3152,                !- X,Y,Z Vertex 7 {m}
  19.2024, 19.812, 7.3152,                !- X,Y,Z Vertex 8 {m}
  23.7744, 19.812, 7.3152,                !- X,Y,Z Vertex 9 {m}
  26.8224, 19.812, 7.3152;                !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {1faa9d8c-ebf0-4cf4-a77c-0ea9285d9bdc}, !- Handle
  Surface 3,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6fbf95ca-8dbb-4eb7-988d-12ad54fa70cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2387dec6-f577-4c1a-8e4c-12748b1e4922}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3464, 24.384, 3.6576,                !- X,Y,Z Vertex 1 {m}
  28.3464, 19.812, 3.6576,                !- X,Y,Z Vertex 2 {m}
  19.2024, 19.812, 3.6576,                !- X,Y,Z Vertex 3 {m}
  19.2024, 24.384, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2533876-eec0-448d-b109-1e63cad8bb4b}, !- Handle
  Face 415,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fbf95ca-8dbb-4eb7-988d-12ad54fa70cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7b3c50d-6c15-4292-ad28-190c8d0ba204}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 19.812, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  0, 24.384, 7.3152,                      !- X,Y,Z Vertex 2 {m}
  0, 24.384, 3.6576,                      !- X,Y,Z Vertex 3 {m}
  4.572, 19.812, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d78306c-dac4-4648-b85a-958ec31e23da}, !- Handle
  Face 416,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fbf95ca-8dbb-4eb7-988d-12ad54fa70cb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24.384, 7.3152,                      !- X,Y,Z Vertex 1 {m}
  28.3464, 24.384, 7.3152,                !- X,Y,Z Vertex 2 {m}
  28.3464, 24.384, 3.6576,                !- X,Y,Z Vertex 3 {m}
  0, 24.384, 3.6576;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ccc56ebe-d8ad-4ecf-834a-d4ed20707ae1}, !- Handle
  Face 417,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3d78306c-dac4-4648-b85a-958ec31e23da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  28.321, 24.384, 5.67124998204668,       !- X,Y,Z Vertex 1 {m}
  28.321, 24.384, 4.572,                  !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 24.384, 4.572,      !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 24.384, 5.67124998204668; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54dfd1ca-97c1-47a1-875a-a96bdcfd914c}, !- Handle
  Face 418,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fbf95ca-8dbb-4eb7-988d-12ad54fa70cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b66c571-1c96-412d-aaec-0d2178b19a41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3464, 24.384, 7.3152,                !- X,Y,Z Vertex 1 {m}
  28.3464, 19.812, 7.3152,                !- X,Y,Z Vertex 2 {m}
  28.3464, 19.812, 3.6576,                !- X,Y,Z Vertex 3 {m}
  28.3464, 24.384, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f06977d-4ac8-4b3d-8a36-242cccdfa95f}, !- Handle
  Face 419,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6fbf95ca-8dbb-4eb7-988d-12ad54fa70cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3423fa73-5e69-4511-b668-d6ca98c58f7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3464, 19.812, 7.3152,                !- X,Y,Z Vertex 1 {m}
  26.8224, 19.812, 7.3152,                !- X,Y,Z Vertex 2 {m}
  26.8224, 19.812, 3.6576,                !- X,Y,Z Vertex 3 {m}
  28.3464, 19.812, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c8d8715e-82b5-4844-9aa5-760b5c62f0fb}, !- Handle
  Face 185,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e1fa3870-ce1a-4893-8c8a-67164d7eacb0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0faff177-0cf4-43dc-8d9f-c73df61a5ae6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 19.812, 3.6576,                !- X,Y,Z Vertex 1 {m}
  11.5824, 14.9352, 3.6576,               !- X,Y,Z Vertex 2 {m}
  4.572, 14.9352, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  4.572, 19.812, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24526e20-34dc-409b-ae46-48f97389e54c}, !- Handle
  Face 186,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e1fa3870-ce1a-4893-8c8a-67164d7eacb0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 19.812, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  4.572, 14.9352, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  11.5824, 14.9352, 7.3152,               !- X,Y,Z Vertex 3 {m}
  11.5824, 19.812, 7.3152;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01adfb80-5d20-4817-89e7-a82886404496}, !- Handle
  Face 187,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1fa3870-ce1a-4893-8c8a-67164d7eacb0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c963b88e-5eb0-484f-8835-6e066f0c67d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 19.812, 7.3152,                !- X,Y,Z Vertex 1 {m}
  11.5824, 14.9352, 7.3152,               !- X,Y,Z Vertex 2 {m}
  11.5824, 14.9352, 3.6576,               !- X,Y,Z Vertex 3 {m}
  11.5824, 19.812, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df49e8bb-440b-4c50-867f-21107ac49580}, !- Handle
  Face 420,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1fa3870-ce1a-4893-8c8a-67164d7eacb0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea86aeee-c63a-4777-b408-73edbcfb0272}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 14.9352, 7.3152,               !- X,Y,Z Vertex 1 {m}
  4.572, 14.9352, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  4.572, 14.9352, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  11.5824, 14.9352, 3.6576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb91c34d-24f1-44a7-af45-cf0be591c357}, !- Handle
  Face 421,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1fa3870-ce1a-4893-8c8a-67164d7eacb0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0888e535-e8a3-46c8-a422-a007a0758dcf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.9352, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  4.572, 19.812, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  4.572, 19.812, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  4.572, 14.9352, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cee86bb-6a2f-432c-a194-4bdf32f0b9fe}, !- Handle
  Face 422,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e1fa3870-ce1a-4893-8c8a-67164d7eacb0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d9bf506-7d5b-4a36-acff-5c8250e9f607}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 19.812, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  11.5824, 19.812, 7.3152,                !- X,Y,Z Vertex 2 {m}
  11.5824, 19.812, 3.6576,                !- X,Y,Z Vertex 3 {m}
  4.572, 19.812, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c306a954-f39f-43e6-8ba7-405fd21dfb45}, !- Handle
  Face 18,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {eee46b99-fda4-4c23-9453-5e63e979da85}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 24.384, 0,                        !- X,Y,Z Vertex 1 {m}
  38.1, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  33.528, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  33.528, 9.4488, 0,                      !- X,Y,Z Vertex 4 {m}
  33.528, 14.9352, 0,                     !- X,Y,Z Vertex 5 {m}
  33.528, 19.812, 0;                      !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {9a1d0d77-2540-43ca-8a61-ef71a3bcd1bd}, !- Handle
  Face 19,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eee46b99-fda4-4c23-9453-5e63e979da85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5e691f6-ef92-4861-9b5a-6d3a4def2c0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 19.812, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  33.528, 14.9352, 3.6576,                !- X,Y,Z Vertex 2 {m}
  33.528, 9.4488, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  33.528, 4.572, 3.6576,                  !- X,Y,Z Vertex 4 {m}
  38.1, 0, 3.6576,                        !- X,Y,Z Vertex 5 {m}
  38.1, 24.384, 3.6576;                   !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {5988378a-b5ad-4414-8807-62c0282df5e4}, !- Handle
  Face 20,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eee46b99-fda4-4c23-9453-5e63e979da85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 24.384, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  38.1, 0, 3.6576,                        !- X,Y,Z Vertex 2 {m}
  38.1, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  38.1, 24.384, 0;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe5e6474-aee4-4b8b-8d55-b563b5ebd7cf}, !- Handle
  Face 21,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5988378a-b5ad-4414-8807-62c0282df5e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.1, 0.0254, 2.01397077244259,         !- X,Y,Z Vertex 1 {m}
  38.1, 0.0254, 0.9144,                   !- X,Y,Z Vertex 2 {m}
  38.1, 24.3586, 0.9144,                  !- X,Y,Z Vertex 3 {m}
  38.1, 24.3586, 2.01397077244259;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9fe9d40-7c23-47af-9b07-5cd51bcbf246}, !- Handle
  Face 22,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eee46b99-fda4-4c23-9453-5e63e979da85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {971be40a-ae2b-4add-8c33-1d0e2b9b5398}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 0, 3.6576,                        !- X,Y,Z Vertex 1 {m}
  33.528, 4.572, 3.6576,                  !- X,Y,Z Vertex 2 {m}
  33.528, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  38.1, 0, 0;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a18d9e8-9d41-45ee-9a66-bd6029883a55}, !- Handle
  Face 23,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eee46b99-fda4-4c23-9453-5e63e979da85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce60a415-9d5b-48d6-b284-5ffaa602216e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 4.572, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  33.528, 9.4488, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  33.528, 9.4488, 0,                      !- X,Y,Z Vertex 3 {m}
  33.528, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7124ccd3-1e8b-4356-80f7-9be692759e6a}, !- Handle
  Face 423,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eee46b99-fda4-4c23-9453-5e63e979da85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20418efd-7b83-467e-b228-293fcc7de217}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 9.4488, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  33.528, 14.9352, 3.6576,                !- X,Y,Z Vertex 2 {m}
  33.528, 14.9352, 0,                     !- X,Y,Z Vertex 3 {m}
  33.528, 9.4488, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {432bec8b-2550-4159-b145-6a82ff18d2ed}, !- Handle
  Face 424,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eee46b99-fda4-4c23-9453-5e63e979da85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af0142a8-08b5-4d6b-9884-5275efe64918}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 14.9352, 3.6576,                !- X,Y,Z Vertex 1 {m}
  33.528, 19.812, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  33.528, 19.812, 0,                      !- X,Y,Z Vertex 3 {m}
  33.528, 14.9352, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45d7d82c-5b7f-42d5-8046-a1d59d81bd2d}, !- Handle
  Face 425,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eee46b99-fda4-4c23-9453-5e63e979da85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd6d08b2-8b72-484e-ab27-0301a2741b6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 19.812, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  38.1, 24.384, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  38.1, 24.384, 0,                        !- X,Y,Z Vertex 3 {m}
  33.528, 19.812, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86482fca-8791-4053-9919-c7ab484e3131}, !- Handle
  Face 140,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {935a6166-6b51-49b5-ba0c-5f7581cf6055}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 19.812, 0,                      !- X,Y,Z Vertex 1 {m}
  33.528, 14.9352, 0,                     !- X,Y,Z Vertex 2 {m}
  26.8224, 14.9352, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8224, 19.812, 0,                     !- X,Y,Z Vertex 4 {m}
  28.3464, 19.812, 0;                     !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {c1e71301-2399-4759-b0d8-2749db1f7abc}, !- Handle
  Face 141,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {935a6166-6b51-49b5-ba0c-5f7581cf6055}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0fd9a4c-674c-4228-b47b-f5983bd317b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3464, 19.812, 3.6576,                !- X,Y,Z Vertex 1 {m}
  26.8224, 19.812, 3.6576,                !- X,Y,Z Vertex 2 {m}
  26.8224, 14.9352, 3.6576,               !- X,Y,Z Vertex 3 {m}
  33.528, 14.9352, 3.6576,                !- X,Y,Z Vertex 4 {m}
  33.528, 19.812, 3.6576;                 !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {af0142a8-08b5-4d6b-9884-5275efe64918}, !- Handle
  Face 142,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {935a6166-6b51-49b5-ba0c-5f7581cf6055}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {432bec8b-2550-4159-b145-6a82ff18d2ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 19.812, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  33.528, 14.9352, 3.6576,                !- X,Y,Z Vertex 2 {m}
  33.528, 14.9352, 0,                     !- X,Y,Z Vertex 3 {m}
  33.528, 19.812, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c5cca28-145b-4cd0-ab28-5750dc1f0e2c}, !- Handle
  Face 143,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {935a6166-6b51-49b5-ba0c-5f7581cf6055}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0d98ec1-72b6-4d28-8975-28c25c3f3d15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 14.9352, 3.6576,                !- X,Y,Z Vertex 1 {m}
  26.8224, 14.9352, 3.6576,               !- X,Y,Z Vertex 2 {m}
  26.8224, 14.9352, 0,                    !- X,Y,Z Vertex 3 {m}
  33.528, 14.9352, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4babc020-6ce8-4b9b-9818-0a05b253fd65}, !- Handle
  Face 144,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {935a6166-6b51-49b5-ba0c-5f7581cf6055}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46901c38-9890-447c-8b61-147b8811636f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 14.9352, 3.6576,               !- X,Y,Z Vertex 1 {m}
  26.8224, 19.812, 3.6576,                !- X,Y,Z Vertex 2 {m}
  26.8224, 19.812, 0,                     !- X,Y,Z Vertex 3 {m}
  26.8224, 14.9352, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e615ff73-c9f7-4479-b3de-b00890a9848f}, !- Handle
  Face 145,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {935a6166-6b51-49b5-ba0c-5f7581cf6055}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d78ad66-d6b3-4f2b-953b-24ede64c5e2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 19.812, 3.6576,                !- X,Y,Z Vertex 1 {m}
  28.3464, 19.812, 3.6576,                !- X,Y,Z Vertex 2 {m}
  28.3464, 19.812, 0,                     !- X,Y,Z Vertex 3 {m}
  26.8224, 19.812, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90d5962d-6b80-4158-9d8d-2e12fd1a3e74}, !- Handle
  Face 146,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {935a6166-6b51-49b5-ba0c-5f7581cf6055}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca163500-0eb3-4d43-babb-c4950c6e99e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3464, 19.812, 3.6576,                !- X,Y,Z Vertex 1 {m}
  33.528, 19.812, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  33.528, 19.812, 0,                      !- X,Y,Z Vertex 3 {m}
  28.3464, 19.812, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba680bcb-77f0-4629-8bd5-4ee67ee11a30}, !- Handle
  Face 271,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f3b76ed9-d1e4-4441-bf9d-e0431e957c51}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 15.24, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  17.6784, 12.192, 7.3152,                !- X,Y,Z Vertex 2 {m}
  17.6784, 9.144, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  23.7744, 9.144, 7.3152,                 !- X,Y,Z Vertex 4 {m}
  23.7744, 15.24, 7.3152;                 !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {0bf97fee-45cd-4029-b678-f1ef2deaac3f}, !- Handle
  Face 272,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3b76ed9-d1e4-4441-bf9d-e0431e957c51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b5e6cb7-2bdf-457e-a4f9-d2ac3420315f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 15.24, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  23.7744, 9.144, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  23.7744, 9.144, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  23.7744, 15.24, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c251f6d2-8cb4-48e7-8fda-abe801c4afa5}, !- Handle
  Face 426,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3b76ed9-d1e4-4441-bf9d-e0431e957c51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66385827-6e77-480b-bc4e-cac3ef199879}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 9.144, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  17.6784, 9.144, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  17.6784, 9.144, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  23.7744, 9.144, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6a8484f-69d9-4d3c-bfcd-dbd9598217f5}, !- Handle
  Face 427,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3b76ed9-d1e4-4441-bf9d-e0431e957c51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50a058a7-35ff-40e7-815e-d92a3d74454f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 9.144, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  17.6784, 12.192, 7.3152,                !- X,Y,Z Vertex 2 {m}
  17.6784, 12.192, 3.6576,                !- X,Y,Z Vertex 3 {m}
  17.6784, 9.144, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f4b16af-d968-4317-8221-8cd5149c6627}, !- Handle
  Face 428,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3b76ed9-d1e4-4441-bf9d-e0431e957c51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a80fa6c-8d7f-4f67-9b75-5a23fb1247d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 12.192, 7.3152,                !- X,Y,Z Vertex 1 {m}
  17.6784, 15.24, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  17.6784, 15.24, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  17.6784, 12.192, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b187dd8-505b-4304-ac59-ed76f2a1b2f9}, !- Handle
  Face 429,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3b76ed9-d1e4-4441-bf9d-e0431e957c51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00880143-08c2-4345-98f1-ab81124c6809}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 15.24, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  23.7744, 15.24, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  23.7744, 15.24, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  17.6784, 15.24, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e268999-64ee-4068-8555-c4b2e325ebbf}, !- Handle
  Face 270,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f3b76ed9-d1e4-4441-bf9d-e0431e957c51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc9e49df-65d8-4cfb-85a0-bd8473e6959f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 15.24, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  23.7744, 9.144, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  17.6784, 9.144, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  17.6784, 12.192, 3.6576,                !- X,Y,Z Vertex 4 {m}
  17.6784, 15.24, 3.6576;                 !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {f9d5f52f-e5c8-4957-97d4-c00938bc3143}, !- Handle
  Face 430,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b497ed6-a0f6-4584-9348-aee025926331}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7635c1ce-77fa-47b9-a78b-d4d5a173aeaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 15.24, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  17.6784, 15.24, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  17.6784, 15.24, 0,                      !- X,Y,Z Vertex 3 {m}
  14.6304, 15.24, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e41eb14-eb57-4365-a799-2d51cb7325e0}, !- Handle
  Face 63,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0b497ed6-a0f6-4584-9348-aee025926331}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 15.24, 0,                      !- X,Y,Z Vertex 1 {m}
  17.6784, 12.192, 0,                     !- X,Y,Z Vertex 2 {m}
  14.6304, 12.192, 0,                     !- X,Y,Z Vertex 3 {m}
  14.6304, 15.24, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3470cb6-c9ee-433d-b5c0-78281c079a5f}, !- Handle
  Face 64,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0b497ed6-a0f6-4584-9348-aee025926331}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d740b3a-e439-4aea-a2c2-1084c4c17fb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 15.24, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  14.6304, 12.192, 3.6576,                !- X,Y,Z Vertex 2 {m}
  17.6784, 12.192, 3.6576,                !- X,Y,Z Vertex 3 {m}
  17.6784, 15.24, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7f24cb3-39d0-4239-acef-660620bf1fee}, !- Handle
  Face 65,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b497ed6-a0f6-4584-9348-aee025926331}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7faa17d1-9b54-4d90-a529-fe75d5469c82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 15.24, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  17.6784, 12.192, 3.6576,                !- X,Y,Z Vertex 2 {m}
  17.6784, 12.192, 0,                     !- X,Y,Z Vertex 3 {m}
  17.6784, 15.24, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69ebcf2c-0dc9-4761-8d87-4f577a4f3d4b}, !- Handle
  Face 431,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b497ed6-a0f6-4584-9348-aee025926331}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5610d07-0547-453f-bea3-34a9e09b4318}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 12.192, 3.6576,                !- X,Y,Z Vertex 1 {m}
  14.6304, 12.192, 3.6576,                !- X,Y,Z Vertex 2 {m}
  14.6304, 12.192, 0,                     !- X,Y,Z Vertex 3 {m}
  17.6784, 12.192, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcfc9833-0c0f-45a7-bd58-caf6c2dd699c}, !- Handle
  Face 432,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0b497ed6-a0f6-4584-9348-aee025926331}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7be20a6-6c42-4f3d-8d52-f85492089047}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 12.192, 3.6576,                !- X,Y,Z Vertex 1 {m}
  14.6304, 15.24, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  14.6304, 15.24, 0,                      !- X,Y,Z Vertex 3 {m}
  14.6304, 12.192, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cd12be1-5108-4d42-b21e-30cbd94ca262}, !- Handle
  Face 263,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {eb29175c-952e-490a-92ac-3137c04d6c73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15381051-1570-4b55-ac85-68abeb3e4508}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 19.812, 3.6576,                !- X,Y,Z Vertex 1 {m}
  23.7744, 15.24, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  17.6784, 15.24, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  17.6784, 19.812, 3.6576,                !- X,Y,Z Vertex 4 {m}
  19.2024, 19.812, 3.6576;                !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {1b3dca66-2f00-4833-b22b-cedc2ed06240}, !- Handle
  Face 264,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {eb29175c-952e-490a-92ac-3137c04d6c73}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2024, 19.812, 7.3152,                !- X,Y,Z Vertex 1 {m}
  17.6784, 19.812, 7.3152,                !- X,Y,Z Vertex 2 {m}
  17.6784, 15.24, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  23.7744, 15.24, 7.3152,                 !- X,Y,Z Vertex 4 {m}
  23.7744, 19.812, 7.3152;                !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {14898218-8403-431d-ae65-83588bcec21f}, !- Handle
  Face 265,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb29175c-952e-490a-92ac-3137c04d6c73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3eb3ac7a-12ad-4921-9626-9e229701fd75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 19.812, 7.3152,                !- X,Y,Z Vertex 1 {m}
  23.7744, 15.24, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  23.7744, 15.24, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  23.7744, 19.812, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00880143-08c2-4345-98f1-ab81124c6809}, !- Handle
  Face 266,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb29175c-952e-490a-92ac-3137c04d6c73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b187dd8-505b-4304-ac59-ed76f2a1b2f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 15.24, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  17.6784, 15.24, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  17.6784, 15.24, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  23.7744, 15.24, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0df40090-39f4-4318-a873-fdd0be0173bf}, !- Handle
  Face 267,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb29175c-952e-490a-92ac-3137c04d6c73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b319781-2851-4687-aaf3-cde8b8ffd9cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 15.24, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  17.6784, 19.812, 7.3152,                !- X,Y,Z Vertex 2 {m}
  17.6784, 19.812, 3.6576,                !- X,Y,Z Vertex 3 {m}
  17.6784, 15.24, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56faef76-59d0-48f0-8951-b7185e9183c4}, !- Handle
  Face 269,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb29175c-952e-490a-92ac-3137c04d6c73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f609efbc-9d1b-434a-b14c-5ba4de9d021a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2024, 19.812, 7.3152,                !- X,Y,Z Vertex 1 {m}
  23.7744, 19.812, 7.3152,                !- X,Y,Z Vertex 2 {m}
  23.7744, 19.812, 3.6576,                !- X,Y,Z Vertex 3 {m}
  19.2024, 19.812, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {899146ba-4fd5-4e31-b887-612af44dd3b9}, !- Handle
  Face 268,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {eb29175c-952e-490a-92ac-3137c04d6c73}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f4f6b8a-a653-4e09-9ed3-1feae811108b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 19.812, 7.3152,                !- X,Y,Z Vertex 1 {m}
  19.2024, 19.812, 7.3152,                !- X,Y,Z Vertex 2 {m}
  19.2024, 19.812, 3.6576,                !- X,Y,Z Vertex 3 {m}
  17.6784, 19.812, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca1b06c5-2f40-4da4-a184-bc8c36a7b3f9}, !- Handle
  Face 27,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4570e2a8-0b12-4e25-b3a7-b32016786e6d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 19.812, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5824, 14.9352, 0,                    !- X,Y,Z Vertex 2 {m}
  4.572, 14.9352, 0,                      !- X,Y,Z Vertex 3 {m}
  4.572, 19.812, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0faff177-0cf4-43dc-8d9f-c73df61a5ae6}, !- Handle
  Face 28,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4570e2a8-0b12-4e25-b3a7-b32016786e6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8d8715e-82b5-4844-9aa5-760b5c62f0fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 19.812, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  4.572, 14.9352, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  11.5824, 14.9352, 3.6576,               !- X,Y,Z Vertex 3 {m}
  11.5824, 19.812, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea60167c-fb2a-4e20-9818-8ed69551f55d}, !- Handle
  Face 29,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4570e2a8-0b12-4e25-b3a7-b32016786e6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19c0b2c3-ad30-46b1-a94b-c158f8e58eca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 19.812, 3.6576,                !- X,Y,Z Vertex 1 {m}
  11.5824, 14.9352, 3.6576,               !- X,Y,Z Vertex 2 {m}
  11.5824, 14.9352, 0,                    !- X,Y,Z Vertex 3 {m}
  11.5824, 19.812, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1104f73b-165a-4720-9988-0c1c1351eba6}, !- Handle
  Face 433,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4570e2a8-0b12-4e25-b3a7-b32016786e6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d2502aa-d71d-4b6b-b0a9-576ff93a94b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 14.9352, 3.6576,               !- X,Y,Z Vertex 1 {m}
  4.572, 14.9352, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  4.572, 14.9352, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5824, 14.9352, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08ab4dff-795a-43f1-bcf2-b33357c7d908}, !- Handle
  Face 434,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4570e2a8-0b12-4e25-b3a7-b32016786e6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4b96f7c-dff5-43b2-ac07-f87e5674e643}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.9352, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  4.572, 19.812, 3.6576,                  !- X,Y,Z Vertex 2 {m}
  4.572, 19.812, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 14.9352, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a3669a8-eceb-4988-860f-12f12475dc7d}, !- Handle
  Face 435,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4570e2a8-0b12-4e25-b3a7-b32016786e6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cada5d67-34d3-4598-bb9c-5921c4188e72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 19.812, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  11.5824, 19.812, 3.6576,                !- X,Y,Z Vertex 2 {m}
  11.5824, 19.812, 0,                     !- X,Y,Z Vertex 3 {m}
  4.572, 19.812, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {124775d3-2a01-4d7b-af13-fa6e0bc840d4}, !- Handle
  Face 436,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5bf13a30-2cb1-4a8b-9ce0-3d242b819d90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99529723-c685-4823-837f-90f6a79f5268}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 19.812, 3.6576,                !- X,Y,Z Vertex 1 {m}
  26.8224, 14.9352, 3.6576,               !- X,Y,Z Vertex 2 {m}
  26.8224, 9.4488, 3.6576,                !- X,Y,Z Vertex 3 {m}
  26.8224, 4.572, 3.6576,                 !- X,Y,Z Vertex 4 {m}
  23.7744, 4.572, 3.6576,                 !- X,Y,Z Vertex 5 {m}
  23.7744, 9.144, 3.6576,                 !- X,Y,Z Vertex 6 {m}
  23.7744, 15.24, 3.6576,                 !- X,Y,Z Vertex 7 {m}
  23.7744, 19.812, 3.6576;                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {7835e344-3dec-4a90-ac54-479ad14a0b86}, !- Handle
  Face 437,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5bf13a30-2cb1-4a8b-9ce0-3d242b819d90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 19.812, 7.3152,                !- X,Y,Z Vertex 1 {m}
  23.7744, 15.24, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  23.7744, 9.144, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  23.7744, 4.572, 7.3152,                 !- X,Y,Z Vertex 4 {m}
  26.8224, 4.572, 7.3152,                 !- X,Y,Z Vertex 5 {m}
  26.8224, 9.4488, 7.3152,                !- X,Y,Z Vertex 6 {m}
  26.8224, 14.9352, 7.3152,               !- X,Y,Z Vertex 7 {m}
  26.8224, 19.812, 7.3152;                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {715286ce-f866-4554-b3e5-d4f99919bef1}, !- Handle
  Face 438,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bf13a30-2cb1-4a8b-9ce0-3d242b819d90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e6c777b-e271-47cf-97ce-d5b352536640}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 19.812, 7.3152,                !- X,Y,Z Vertex 1 {m}
  26.8224, 14.9352, 7.3152,               !- X,Y,Z Vertex 2 {m}
  26.8224, 14.9352, 3.6576,               !- X,Y,Z Vertex 3 {m}
  26.8224, 19.812, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9db39d78-1dbd-46f6-b4a7-276e2014110c}, !- Handle
  Face 439,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bf13a30-2cb1-4a8b-9ce0-3d242b819d90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06f912d3-b23c-4d7b-9a9b-361d9ba82f9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 14.9352, 7.3152,               !- X,Y,Z Vertex 1 {m}
  26.8224, 9.4488, 7.3152,                !- X,Y,Z Vertex 2 {m}
  26.8224, 9.4488, 3.6576,                !- X,Y,Z Vertex 3 {m}
  26.8224, 14.9352, 3.6576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a64e85e7-dcab-452f-b0a9-709de22ab4c2}, !- Handle
  Face 440,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bf13a30-2cb1-4a8b-9ce0-3d242b819d90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56a7ac7d-c182-47dc-a587-d979edb1f33e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 9.4488, 7.3152,                !- X,Y,Z Vertex 1 {m}
  26.8224, 4.572, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  26.8224, 4.572, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  26.8224, 9.4488, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7abf2102-6f56-494a-a10e-71a50db07499}, !- Handle
  Face 441,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bf13a30-2cb1-4a8b-9ce0-3d242b819d90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a42f996b-5440-458d-9c1c-f4299cd89242}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 4.572, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  23.7744, 4.572, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  23.7744, 4.572, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  26.8224, 4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bb0169e-ae3b-4626-8933-cdc2350f4ae6}, !- Handle
  Face 442,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bf13a30-2cb1-4a8b-9ce0-3d242b819d90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be7b338b-7eb8-4cf6-a341-e2865627fe0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 4.572, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  23.7744, 9.144, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  23.7744, 9.144, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  23.7744, 4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b5e6cb7-2bdf-457e-a4f9-d2ac3420315f}, !- Handle
  Face 443,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bf13a30-2cb1-4a8b-9ce0-3d242b819d90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bf97fee-45cd-4029-b678-f1ef2deaac3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 9.144, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  23.7744, 15.24, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  23.7744, 15.24, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  23.7744, 9.144, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3eb3ac7a-12ad-4921-9626-9e229701fd75}, !- Handle
  Face 444,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bf13a30-2cb1-4a8b-9ce0-3d242b819d90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14898218-8403-431d-ae65-83588bcec21f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 15.24, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  23.7744, 19.812, 7.3152,                !- X,Y,Z Vertex 2 {m}
  23.7744, 19.812, 3.6576,                !- X,Y,Z Vertex 3 {m}
  23.7744, 15.24, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf5c7a14-b597-4d3a-88e8-3b9274e88334}, !- Handle
  Face 445,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5bf13a30-2cb1-4a8b-9ce0-3d242b819d90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7d13c25-338d-4581-9975-dae5a33a73d9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 19.812, 7.3152,                !- X,Y,Z Vertex 1 {m}
  26.8224, 19.812, 7.3152,                !- X,Y,Z Vertex 2 {m}
  26.8224, 19.812, 3.6576,                !- X,Y,Z Vertex 3 {m}
  23.7744, 19.812, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e2f6afb-5023-4962-956c-a2e36566a667}, !- Handle
  Face 51,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a32edae4-9846-4431-a025-fb730b30a40c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed0b5bee-8bbb-4e59-90f8-a0925179639f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 7.62, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  14.6304, 4.572, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  14.6304, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  14.6304, 7.62, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {275b981d-437e-49fa-b2ca-b98c740600c6}, !- Handle
  Face 46,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a32edae4-9846-4431-a025-fb730b30a40c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 19.812, 0,                     !- X,Y,Z Vertex 1 {m}
  14.6304, 15.24, 0,                      !- X,Y,Z Vertex 2 {m}
  14.6304, 12.192, 0,                     !- X,Y,Z Vertex 3 {m}
  14.6304, 7.62, 0,                       !- X,Y,Z Vertex 4 {m}
  14.6304, 4.572, 0,                      !- X,Y,Z Vertex 5 {m}
  11.5824, 4.572, 0,                      !- X,Y,Z Vertex 6 {m}
  11.5824, 9.4488, 0,                     !- X,Y,Z Vertex 7 {m}
  11.5824, 14.9352, 0,                    !- X,Y,Z Vertex 8 {m}
  11.5824, 19.812, 0;                     !- X,Y,Z Vertex 9 {m}

OS:Surface,
  {bf73100a-1336-4b84-a5ea-bc9a50359903}, !- Handle
  Face 47,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a32edae4-9846-4431-a025-fb730b30a40c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23f1601d-ad35-4b7a-9890-d357cbbf5301}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 19.812, 3.6576,                !- X,Y,Z Vertex 1 {m}
  11.5824, 14.9352, 3.6576,               !- X,Y,Z Vertex 2 {m}
  11.5824, 9.4488, 3.6576,                !- X,Y,Z Vertex 3 {m}
  11.5824, 4.572, 3.6576,                 !- X,Y,Z Vertex 4 {m}
  14.6304, 4.572, 3.6576,                 !- X,Y,Z Vertex 5 {m}
  14.6304, 7.62, 3.6576,                  !- X,Y,Z Vertex 6 {m}
  14.6304, 12.192, 3.6576,                !- X,Y,Z Vertex 7 {m}
  14.6304, 15.24, 3.6576,                 !- X,Y,Z Vertex 8 {m}
  14.6304, 19.812, 3.6576;                !- X,Y,Z Vertex 9 {m}

OS:Surface,
  {9685787e-0d92-4b79-8040-ea94049db9a0}, !- Handle
  Face 48,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a32edae4-9846-4431-a025-fb730b30a40c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f093440-eee7-4897-8af5-566989916299}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 19.812, 3.6576,                !- X,Y,Z Vertex 1 {m}
  14.6304, 15.24, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  14.6304, 15.24, 0,                      !- X,Y,Z Vertex 3 {m}
  14.6304, 19.812, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7be20a6-6c42-4f3d-8d52-f85492089047}, !- Handle
  Face 49,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a32edae4-9846-4431-a025-fb730b30a40c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcfc9833-0c0f-45a7-bd58-caf6c2dd699c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 15.24, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  14.6304, 12.192, 3.6576,                !- X,Y,Z Vertex 2 {m}
  14.6304, 12.192, 0,                     !- X,Y,Z Vertex 3 {m}
  14.6304, 15.24, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31a096df-3693-4ff2-bd57-9b980c4cc479}, !- Handle
  Face 50,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a32edae4-9846-4431-a025-fb730b30a40c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc51b42c-6ec0-4278-9eda-bc745527f185}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 12.192, 3.6576,                !- X,Y,Z Vertex 1 {m}
  14.6304, 7.62, 3.6576,                  !- X,Y,Z Vertex 2 {m}
  14.6304, 7.62, 0,                       !- X,Y,Z Vertex 3 {m}
  14.6304, 12.192, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eca7815c-0b48-4a66-b919-2bedeea09ff2}, !- Handle
  Face 52,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a32edae4-9846-4431-a025-fb730b30a40c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0db49a4a-fde0-4088-a44a-565620b731f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 4.572, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  11.5824, 4.572, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  11.5824, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  14.6304, 4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2adc5691-d683-4e9f-be5b-4f69fa521571}, !- Handle
  Face 53,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a32edae4-9846-4431-a025-fb730b30a40c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3ebd459-07da-4067-9ab0-ee39474ce88b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 4.572, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  11.5824, 9.4488, 3.6576,                !- X,Y,Z Vertex 2 {m}
  11.5824, 9.4488, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5824, 4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2ed2fb2-42e8-42ea-bd9f-5c317ba585b5}, !- Handle
  Face 54,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a32edae4-9846-4431-a025-fb730b30a40c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d830e86-6b29-4258-9258-068361eccdc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 9.4488, 3.6576,                !- X,Y,Z Vertex 1 {m}
  11.5824, 14.9352, 3.6576,               !- X,Y,Z Vertex 2 {m}
  11.5824, 14.9352, 0,                    !- X,Y,Z Vertex 3 {m}
  11.5824, 9.4488, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19c0b2c3-ad30-46b1-a94b-c158f8e58eca}, !- Handle
  Face 55,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a32edae4-9846-4431-a025-fb730b30a40c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea60167c-fb2a-4e20-9818-8ed69551f55d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 14.9352, 3.6576,               !- X,Y,Z Vertex 1 {m}
  11.5824, 19.812, 3.6576,                !- X,Y,Z Vertex 2 {m}
  11.5824, 19.812, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5824, 14.9352, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba91046f-5d6f-4585-b8af-0062b1208a69}, !- Handle
  Face 56,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a32edae4-9846-4431-a025-fb730b30a40c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d303a44-a55a-4e57-9fbd-bdc666ea72a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 19.812, 3.6576,                !- X,Y,Z Vertex 1 {m}
  14.6304, 19.812, 3.6576,                !- X,Y,Z Vertex 2 {m}
  14.6304, 19.812, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5824, 19.812, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fd83486-55f9-46fd-8739-189097e35c2f}, !- Handle
  Face 302,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9091b08f-bb9d-490a-9d10-b21ab94cf147}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {203adf20-d492-4f12-a888-6a7d8082fabe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 14.9352, 3.6576,                !- X,Y,Z Vertex 1 {m}
  33.528, 9.4488, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  26.8224, 9.4488, 3.6576,                !- X,Y,Z Vertex 3 {m}
  26.8224, 14.9352, 3.6576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04fb7fa7-9219-43d9-b539-fbc43a631961}, !- Handle
  Face 303,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9091b08f-bb9d-490a-9d10-b21ab94cf147}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 14.9352, 7.3152,               !- X,Y,Z Vertex 1 {m}
  26.8224, 9.4488, 7.3152,                !- X,Y,Z Vertex 2 {m}
  33.528, 9.4488, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  33.528, 14.9352, 7.3152;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a465aa7-83ee-4b61-b7a4-792b634024fc}, !- Handle
  Face 304,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9091b08f-bb9d-490a-9d10-b21ab94cf147}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {369b543c-5094-4e4f-8fc2-ce9c0f1cfa32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 14.9352, 7.3152,                !- X,Y,Z Vertex 1 {m}
  33.528, 9.4488, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  33.528, 9.4488, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  33.528, 14.9352, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4bd52f2-c142-4ef9-88fb-80524ffd742f}, !- Handle
  Face 305,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9091b08f-bb9d-490a-9d10-b21ab94cf147}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f094f61-0cdd-44a5-a585-7956875222c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 9.4488, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  26.8224, 9.4488, 7.3152,                !- X,Y,Z Vertex 2 {m}
  26.8224, 9.4488, 3.6576,                !- X,Y,Z Vertex 3 {m}
  33.528, 9.4488, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06f912d3-b23c-4d7b-9a9b-361d9ba82f9d}, !- Handle
  Face 306,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9091b08f-bb9d-490a-9d10-b21ab94cf147}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9db39d78-1dbd-46f6-b4a7-276e2014110c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 9.4488, 7.3152,                !- X,Y,Z Vertex 1 {m}
  26.8224, 14.9352, 7.3152,               !- X,Y,Z Vertex 2 {m}
  26.8224, 14.9352, 3.6576,               !- X,Y,Z Vertex 3 {m}
  26.8224, 9.4488, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c15656ce-2eb7-4b1e-8aea-1d8bd8cd2fa2}, !- Handle
  Face 307,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9091b08f-bb9d-490a-9d10-b21ab94cf147}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0d552f5-a003-48a0-9301-fefc492fe473}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 14.9352, 7.3152,               !- X,Y,Z Vertex 1 {m}
  33.528, 14.9352, 7.3152,                !- X,Y,Z Vertex 2 {m}
  33.528, 14.9352, 3.6576,                !- X,Y,Z Vertex 3 {m}
  26.8224, 14.9352, 3.6576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39b65c56-57d5-4ea8-bfc7-f537a6b15d32}, !- Handle
  Face 1,                                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {54c2f563-5de3-48dd-b56b-c1f708dac88a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {667024bc-d99d-4883-9b68-7b5d660d9c80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 0, 3.6576,                        !- X,Y,Z Vertex 1 {m}
  33.528, 4.572, 3.6576,                  !- X,Y,Z Vertex 2 {m}
  19.2024, 4.572, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  19.2024, 0, 3.6576;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ab69ef1-8bd0-4840-a6b5-39ad76c60f5d}, !- Handle
  Face 5,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54c2f563-5de3-48dd-b56b-c1f708dac88a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {089d7b9b-d940-4ee7-b834-975fa2762430}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 4.572, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  33.528, 4.572, 3.6576,                  !- X,Y,Z Vertex 2 {m}
  33.528, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  26.8224, 4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {971be40a-ae2b-4add-8c33-1d0e2b9b5398}, !- Handle
  Face 6,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54c2f563-5de3-48dd-b56b-c1f708dac88a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9fe9d40-7c23-47af-9b07-5cd51bcbf246}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 4.572, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  38.1, 0, 3.6576,                        !- X,Y,Z Vertex 2 {m}
  38.1, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  33.528, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c89064c-79e4-477d-b0f8-ad0575efc98e}, !- Handle
  Face 7,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54c2f563-5de3-48dd-b56b-c1f708dac88a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 0, 3.6576,                        !- X,Y,Z Vertex 1 {m}
  19.2024, 0, 3.6576,                     !- X,Y,Z Vertex 2 {m}
  19.2024, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  38.1, 0, 0;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f91a1ca-2253-4f60-9e3d-9f8bbb792149}, !- Handle
  Face 446,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0c89064c-79e4-477d-b0f8-ad0575efc98e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.2278, 0, 2.01463762803234,           !- X,Y,Z Vertex 1 {m}
  19.2278, 0, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  38.0746, 0, 0.9144,                     !- X,Y,Z Vertex 3 {m}
  38.0746, 0, 2.01463762803234;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33f8da5d-87f1-4801-bec4-4515f3c7ac38}, !- Handle
  Face 2,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54c2f563-5de3-48dd-b56b-c1f708dac88a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b6665c5-55e9-45e8-8d18-93871a080e62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2024, 0, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  19.2024, 4.572, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  19.2024, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  19.2024, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06d31161-3c11-4150-89ce-17f382698e53}, !- Handle
  Face 0,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {54c2f563-5de3-48dd-b56b-c1f708dac88a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2024, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  19.2024, 4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  23.7744, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  26.8224, 4.572, 0,                      !- X,Y,Z Vertex 4 {m}
  33.528, 4.572, 0,                       !- X,Y,Z Vertex 5 {m}
  38.1, 0, 0;                             !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {d1d3733a-8832-4127-b19f-b461bb0ed3b2}, !- Handle
  Face 4,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54c2f563-5de3-48dd-b56b-c1f708dac88a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33471d3d-6863-4a04-b43e-4192151085a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 4.572, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  26.8224, 4.572, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  26.8224, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  23.7744, 4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a40769fb-9567-4de1-b363-397a97bc8fbf}, !- Handle
  Face 3,                                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54c2f563-5de3-48dd-b56b-c1f708dac88a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26726970-fb5d-4844-87cf-a5ddaab4f07e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2024, 4.572, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  23.7744, 4.572, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  23.7744, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  19.2024, 4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23f1601d-ad35-4b7a-9890-d357cbbf5301}, !- Handle
  Face 204,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a9cc9be5-9b3b-4c85-a852-2d499c3c656b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf73100a-1336-4b84-a5ea-bc9a50359903}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 19.812, 3.6576,                !- X,Y,Z Vertex 1 {m}
  14.6304, 15.24, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  14.6304, 12.192, 3.6576,                !- X,Y,Z Vertex 3 {m}
  14.6304, 7.62, 3.6576,                  !- X,Y,Z Vertex 4 {m}
  14.6304, 4.572, 3.6576,                 !- X,Y,Z Vertex 5 {m}
  11.5824, 4.572, 3.6576,                 !- X,Y,Z Vertex 6 {m}
  11.5824, 9.4488, 3.6576,                !- X,Y,Z Vertex 7 {m}
  11.5824, 14.9352, 3.6576,               !- X,Y,Z Vertex 8 {m}
  11.5824, 19.812, 3.6576;                !- X,Y,Z Vertex 9 {m}

OS:Surface,
  {6843e0a0-ec94-413a-a78c-bbcafb6f9abd}, !- Handle
  Face 205,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a9cc9be5-9b3b-4c85-a852-2d499c3c656b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 19.812, 7.3152,                !- X,Y,Z Vertex 1 {m}
  11.5824, 14.9352, 7.3152,               !- X,Y,Z Vertex 2 {m}
  11.5824, 9.4488, 7.3152,                !- X,Y,Z Vertex 3 {m}
  11.5824, 4.572, 7.3152,                 !- X,Y,Z Vertex 4 {m}
  14.6304, 4.572, 7.3152,                 !- X,Y,Z Vertex 5 {m}
  14.6304, 7.62, 7.3152,                  !- X,Y,Z Vertex 6 {m}
  14.6304, 12.192, 7.3152,                !- X,Y,Z Vertex 7 {m}
  14.6304, 15.24, 7.3152,                 !- X,Y,Z Vertex 8 {m}
  14.6304, 19.812, 7.3152;                !- X,Y,Z Vertex 9 {m}

OS:Surface,
  {0c781ede-c5d0-4aee-b6c1-2328a6a224db}, !- Handle
  Face 447,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9cc9be5-9b3b-4c85-a852-2d499c3c656b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7deaa15f-4e16-4c90-8faf-bffb5e86f5d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 19.812, 7.3152,                !- X,Y,Z Vertex 1 {m}
  14.6304, 15.24, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  14.6304, 15.24, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  14.6304, 19.812, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68f9a53e-9e76-407d-90e7-c878b4da70da}, !- Handle
  Face 448,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9cc9be5-9b3b-4c85-a852-2d499c3c656b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d19b5d6f-6126-460f-8522-2df0566ac229}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 15.24, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  14.6304, 12.192, 7.3152,                !- X,Y,Z Vertex 2 {m}
  14.6304, 12.192, 3.6576,                !- X,Y,Z Vertex 3 {m}
  14.6304, 15.24, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a61cff47-143f-45f2-916d-0ff576c9fe54}, !- Handle
  Face 449,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9cc9be5-9b3b-4c85-a852-2d499c3c656b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b33785a5-4ca4-423b-b934-3b035193684b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 12.192, 7.3152,                !- X,Y,Z Vertex 1 {m}
  14.6304, 7.62, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  14.6304, 7.62, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  14.6304, 12.192, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f878f5e-f41a-447d-aa99-89bce81ecbfd}, !- Handle
  Face 450,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9cc9be5-9b3b-4c85-a852-2d499c3c656b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebe6de5d-4fc1-4edb-9c3d-e128bbafc89f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 7.62, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  14.6304, 4.572, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  14.6304, 4.572, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  14.6304, 7.62, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9486b3b-843e-4093-ae54-82721cfde097}, !- Handle
  Face 451,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9cc9be5-9b3b-4c85-a852-2d499c3c656b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {082e7ecf-5cb6-4d3c-8f68-56011b91f440}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 4.572, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  11.5824, 4.572, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  11.5824, 4.572, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  14.6304, 4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {378b9ebf-8d2f-4b1b-a041-0fe3ee1ac195}, !- Handle
  Face 452,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9cc9be5-9b3b-4c85-a852-2d499c3c656b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {978dd9d8-66ce-4529-8196-a3a8ac1826c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 4.572, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  11.5824, 9.4488, 7.3152,                !- X,Y,Z Vertex 2 {m}
  11.5824, 9.4488, 3.6576,                !- X,Y,Z Vertex 3 {m}
  11.5824, 4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07557fd6-1844-44a8-8f7c-83fa70a07c69}, !- Handle
  Face 212,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9cc9be5-9b3b-4c85-a852-2d499c3c656b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5295e5bd-7f31-4ba0-a30f-ae543d2c095b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 9.4488, 7.3152,                !- X,Y,Z Vertex 1 {m}
  11.5824, 14.9352, 7.3152,               !- X,Y,Z Vertex 2 {m}
  11.5824, 14.9352, 3.6576,               !- X,Y,Z Vertex 3 {m}
  11.5824, 9.4488, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c963b88e-5eb0-484f-8835-6e066f0c67d1}, !- Handle
  Face 213,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9cc9be5-9b3b-4c85-a852-2d499c3c656b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01adfb80-5d20-4817-89e7-a82886404496}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 14.9352, 7.3152,               !- X,Y,Z Vertex 1 {m}
  11.5824, 19.812, 7.3152,                !- X,Y,Z Vertex 2 {m}
  11.5824, 19.812, 3.6576,                !- X,Y,Z Vertex 3 {m}
  11.5824, 14.9352, 3.6576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8f88cbd-9500-45b5-aae7-fd5ce6dfe00e}, !- Handle
  Face 214,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a9cc9be5-9b3b-4c85-a852-2d499c3c656b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69090834-ec2e-4c13-84c1-6d56a1b68b64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 19.812, 7.3152,                !- X,Y,Z Vertex 1 {m}
  14.6304, 19.812, 7.3152,                !- X,Y,Z Vertex 2 {m}
  14.6304, 19.812, 3.6576,                !- X,Y,Z Vertex 3 {m}
  11.5824, 19.812, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0eb41a31-a59a-4813-8165-35a032f2e977}, !- Handle
  Face 33,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {031f8dcc-87c1-4eff-a889-a5a79788cdc4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 14.9352, 0,                    !- X,Y,Z Vertex 1 {m}
  11.5824, 9.4488, 0,                     !- X,Y,Z Vertex 2 {m}
  4.572, 9.4488, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 14.9352, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d1fbc8e-35a5-4b28-ab3d-816c41f9ce87}, !- Handle
  Face 34,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {031f8dcc-87c1-4eff-a889-a5a79788cdc4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f7e66ec-d592-437f-851f-a9b504a564ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.9352, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  4.572, 9.4488, 3.6576,                  !- X,Y,Z Vertex 2 {m}
  11.5824, 9.4488, 3.6576,                !- X,Y,Z Vertex 3 {m}
  11.5824, 14.9352, 3.6576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d830e86-6b29-4258-9258-068361eccdc9}, !- Handle
  Face 35,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {031f8dcc-87c1-4eff-a889-a5a79788cdc4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2ed2fb2-42e8-42ea-bd9f-5c317ba585b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 14.9352, 3.6576,               !- X,Y,Z Vertex 1 {m}
  11.5824, 9.4488, 3.6576,                !- X,Y,Z Vertex 2 {m}
  11.5824, 9.4488, 0,                     !- X,Y,Z Vertex 3 {m}
  11.5824, 14.9352, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7eecf7d4-c30e-4fbd-9ad8-65a5389f681d}, !- Handle
  Face 453,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {031f8dcc-87c1-4eff-a889-a5a79788cdc4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91978988-7b86-4342-9e09-025995d39e8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 9.4488, 3.6576,                !- X,Y,Z Vertex 1 {m}
  4.572, 9.4488, 3.6576,                  !- X,Y,Z Vertex 2 {m}
  4.572, 9.4488, 0,                       !- X,Y,Z Vertex 3 {m}
  11.5824, 9.4488, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a35767ec-cdba-4ccb-9e23-9bf8e1745661}, !- Handle
  Face 454,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {031f8dcc-87c1-4eff-a889-a5a79788cdc4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6408f641-dc26-46ad-a187-386a1d9e38ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 9.4488, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  4.572, 14.9352, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  4.572, 14.9352, 0,                      !- X,Y,Z Vertex 3 {m}
  4.572, 9.4488, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d2502aa-d71d-4b6b-b0a9-576ff93a94b3}, !- Handle
  Face 455,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {031f8dcc-87c1-4eff-a889-a5a79788cdc4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1104f73b-165a-4720-9988-0c1c1351eba6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.9352, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  11.5824, 14.9352, 3.6576,               !- X,Y,Z Vertex 2 {m}
  11.5824, 14.9352, 0,                    !- X,Y,Z Vertex 3 {m}
  4.572, 14.9352, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d740b3a-e439-4aea-a2c2-1084c4c17fb0}, !- Handle
  Face 244,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3a956dce-6372-4bf7-9643-19714ad1e9ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3470cb6-c9ee-433d-b5c0-78281c079a5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 15.24, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  17.6784, 12.192, 3.6576,                !- X,Y,Z Vertex 2 {m}
  14.6304, 12.192, 3.6576,                !- X,Y,Z Vertex 3 {m}
  14.6304, 15.24, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4b8322f-74b7-4f4e-881a-3acee83f8cfd}, !- Handle
  Face 245,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3a956dce-6372-4bf7-9643-19714ad1e9ec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 15.24, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  14.6304, 12.192, 7.3152,                !- X,Y,Z Vertex 2 {m}
  17.6784, 12.192, 7.3152,                !- X,Y,Z Vertex 3 {m}
  17.6784, 15.24, 7.3152;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a80fa6c-8d7f-4f67-9b75-5a23fb1247d0}, !- Handle
  Face 246,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a956dce-6372-4bf7-9643-19714ad1e9ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f4b16af-d968-4317-8221-8cd5149c6627}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 15.24, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  17.6784, 12.192, 7.3152,                !- X,Y,Z Vertex 2 {m}
  17.6784, 12.192, 3.6576,                !- X,Y,Z Vertex 3 {m}
  17.6784, 15.24, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {218ca9d9-f51b-4f78-9c58-9b93fdc522a9}, !- Handle
  Face 247,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a956dce-6372-4bf7-9643-19714ad1e9ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c494677-fd80-4b2f-884b-3698aa8dc6a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 12.192, 7.3152,                !- X,Y,Z Vertex 1 {m}
  14.6304, 12.192, 7.3152,                !- X,Y,Z Vertex 2 {m}
  14.6304, 12.192, 3.6576,                !- X,Y,Z Vertex 3 {m}
  17.6784, 12.192, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d19b5d6f-6126-460f-8522-2df0566ac229}, !- Handle
  Face 248,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a956dce-6372-4bf7-9643-19714ad1e9ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68f9a53e-9e76-407d-90e7-c878b4da70da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 12.192, 7.3152,                !- X,Y,Z Vertex 1 {m}
  14.6304, 15.24, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  14.6304, 15.24, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  14.6304, 12.192, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {518a0518-e9e5-4d11-ba3c-235d03a2903f}, !- Handle
  Face 249,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a956dce-6372-4bf7-9643-19714ad1e9ec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6601621f-4883-4efc-8551-3b5b50b7e835}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 15.24, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  17.6784, 15.24, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  17.6784, 15.24, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  14.6304, 15.24, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf1a5136-2000-4a77-8fc2-cdb26a549ae6}, !- Handle
  Face 104,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fffe3ee9-bf2e-4892-92bb-4075d988c269}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 19.812, 0,                     !- X,Y,Z Vertex 1 {m}
  26.8224, 14.9352, 0,                    !- X,Y,Z Vertex 2 {m}
  26.8224, 9.4488, 0,                     !- X,Y,Z Vertex 3 {m}
  26.8224, 4.572, 0,                      !- X,Y,Z Vertex 4 {m}
  23.7744, 4.572, 0,                      !- X,Y,Z Vertex 5 {m}
  23.7744, 9.144, 0,                      !- X,Y,Z Vertex 6 {m}
  23.7744, 15.24, 0,                      !- X,Y,Z Vertex 7 {m}
  23.7744, 19.812, 0;                     !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {99529723-c685-4823-837f-90f6a79f5268}, !- Handle
  Face 105,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fffe3ee9-bf2e-4892-92bb-4075d988c269}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {124775d3-2a01-4d7b-af13-fa6e0bc840d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 19.812, 3.6576,                !- X,Y,Z Vertex 1 {m}
  23.7744, 15.24, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  23.7744, 9.144, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  23.7744, 4.572, 3.6576,                 !- X,Y,Z Vertex 4 {m}
  26.8224, 4.572, 3.6576,                 !- X,Y,Z Vertex 5 {m}
  26.8224, 9.4488, 3.6576,                !- X,Y,Z Vertex 6 {m}
  26.8224, 14.9352, 3.6576,               !- X,Y,Z Vertex 7 {m}
  26.8224, 19.812, 3.6576;                !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {46901c38-9890-447c-8b61-147b8811636f}, !- Handle
  Face 106,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fffe3ee9-bf2e-4892-92bb-4075d988c269}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4babc020-6ce8-4b9b-9818-0a05b253fd65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 19.812, 3.6576,                !- X,Y,Z Vertex 1 {m}
  26.8224, 14.9352, 3.6576,               !- X,Y,Z Vertex 2 {m}
  26.8224, 14.9352, 0,                    !- X,Y,Z Vertex 3 {m}
  26.8224, 19.812, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3af6d1d8-e7b7-4c33-b642-b98d36e0d6c9}, !- Handle
  Face 107,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fffe3ee9-bf2e-4892-92bb-4075d988c269}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d5869c1-62a6-464b-aac5-4aa63af0e445}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 14.9352, 3.6576,               !- X,Y,Z Vertex 1 {m}
  26.8224, 9.4488, 3.6576,                !- X,Y,Z Vertex 2 {m}
  26.8224, 9.4488, 0,                     !- X,Y,Z Vertex 3 {m}
  26.8224, 14.9352, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98127a73-3508-47ba-a919-d642bc58a784}, !- Handle
  Face 108,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fffe3ee9-bf2e-4892-92bb-4075d988c269}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d018f799-1e57-4072-84c3-347dd32a2f81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 9.4488, 3.6576,                !- X,Y,Z Vertex 1 {m}
  26.8224, 4.572, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  26.8224, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  26.8224, 9.4488, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33471d3d-6863-4a04-b43e-4192151085a4}, !- Handle
  Face 109,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fffe3ee9-bf2e-4892-92bb-4075d988c269}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1d3733a-8832-4127-b19f-b461bb0ed3b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 4.572, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  23.7744, 4.572, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  23.7744, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  26.8224, 4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4038f8ec-d168-438f-be72-d4f18dd9a177}, !- Handle
  Face 110,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fffe3ee9-bf2e-4892-92bb-4075d988c269}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3acf15e6-ea5c-43de-ace0-edc00c36bea4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 4.572, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  23.7744, 9.144, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  23.7744, 9.144, 0,                      !- X,Y,Z Vertex 3 {m}
  23.7744, 4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ebd46d3-16c5-4a8a-845b-f9c1b089e709}, !- Handle
  Face 456,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fffe3ee9-bf2e-4892-92bb-4075d988c269}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcce6f89-6b75-46ee-b510-bc0628dd07bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 9.144, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  23.7744, 15.24, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  23.7744, 15.24, 0,                      !- X,Y,Z Vertex 3 {m}
  23.7744, 9.144, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e17c6bf-88f9-488f-86d1-2975ceeeed1c}, !- Handle
  Face 457,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fffe3ee9-bf2e-4892-92bb-4075d988c269}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c3021ed-5866-411b-8585-bb6851d885a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 15.24, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  23.7744, 19.812, 3.6576,                !- X,Y,Z Vertex 2 {m}
  23.7744, 19.812, 0,                     !- X,Y,Z Vertex 3 {m}
  23.7744, 15.24, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c04daf48-1533-48cd-ba3e-307999c463b3}, !- Handle
  Face 458,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fffe3ee9-bf2e-4892-92bb-4075d988c269}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85cdf499-ef1c-4f6a-b576-a63a441fb943}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 19.812, 3.6576,                !- X,Y,Z Vertex 1 {m}
  26.8224, 19.812, 3.6576,                !- X,Y,Z Vertex 2 {m}
  26.8224, 19.812, 0,                     !- X,Y,Z Vertex 3 {m}
  23.7744, 19.812, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {867871a9-8505-43f5-b4c0-029edbc938ed}, !- Handle
  Face 81,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c594dd76-19e1-4e01-a2cd-2419f2c5bf6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c433a62-ab2b-426b-96b5-5572e358760a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 7.62, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  17.6784, 7.62, 3.6576,                  !- X,Y,Z Vertex 2 {m}
  17.6784, 7.62, 0,                       !- X,Y,Z Vertex 3 {m}
  14.6304, 7.62, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfd5a824-b40d-45c6-ab49-6dc24c3e8c36}, !- Handle
  Face 79,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c594dd76-19e1-4e01-a2cd-2419f2c5bf6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24210f1f-0a4b-42e3-987f-444de0cc8340}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 4.572, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  14.6304, 4.572, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  14.6304, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  17.6784, 4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed0b5bee-8bbb-4e59-90f8-a0925179639f}, !- Handle
  Face 80,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c594dd76-19e1-4e01-a2cd-2419f2c5bf6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e2f6afb-5023-4962-956c-a2e36566a667}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 4.572, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  14.6304, 7.62, 3.6576,                  !- X,Y,Z Vertex 2 {m}
  14.6304, 7.62, 0,                       !- X,Y,Z Vertex 3 {m}
  14.6304, 4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ea7e22f-77d3-449e-8b1b-c3a946b80666}, !- Handle
  Face 76,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c594dd76-19e1-4e01-a2cd-2419f2c5bf6a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 7.62, 0,                       !- X,Y,Z Vertex 1 {m}
  17.6784, 4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  14.6304, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  14.6304, 7.62, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc29cbcd-ed91-4b8d-ad6e-1828723cabeb}, !- Handle
  Face 77,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c594dd76-19e1-4e01-a2cd-2419f2c5bf6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d1c6efe-dd5b-481d-a03c-a64b04a5d0f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 7.62, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  14.6304, 4.572, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  17.6784, 4.572, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  17.6784, 7.62, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d678f392-79d9-4583-8f38-4bae15bbe861}, !- Handle
  Face 78,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c594dd76-19e1-4e01-a2cd-2419f2c5bf6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ac8a667-e5ba-4b2d-9934-d3415e9ec476}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 7.62, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  17.6784, 4.572, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  17.6784, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  17.6784, 7.62, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0fd9a4c-674c-4228-b47b-f5983bd317b1}, !- Handle
  Face 295,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b2016909-6a19-4894-bdfa-56bc39bfb245}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1e71301-2399-4759-b0d8-2749db1f7abc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 19.812, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  33.528, 14.9352, 3.6576,                !- X,Y,Z Vertex 2 {m}
  26.8224, 14.9352, 3.6576,               !- X,Y,Z Vertex 3 {m}
  26.8224, 19.812, 3.6576,                !- X,Y,Z Vertex 4 {m}
  28.3464, 19.812, 3.6576;                !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {d4de50d3-a3e2-4059-a027-3c63bf41d352}, !- Handle
  Face 296,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b2016909-6a19-4894-bdfa-56bc39bfb245}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3464, 19.812, 7.3152,                !- X,Y,Z Vertex 1 {m}
  26.8224, 19.812, 7.3152,                !- X,Y,Z Vertex 2 {m}
  26.8224, 14.9352, 7.3152,               !- X,Y,Z Vertex 3 {m}
  33.528, 14.9352, 7.3152,                !- X,Y,Z Vertex 4 {m}
  33.528, 19.812, 7.3152;                 !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {db8c7055-4aaa-487d-ab1c-9109edb880de}, !- Handle
  Face 297,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2016909-6a19-4894-bdfa-56bc39bfb245}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9fc936a-ea58-4580-b412-161bb2c5a943}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 19.812, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  33.528, 14.9352, 7.3152,                !- X,Y,Z Vertex 2 {m}
  33.528, 14.9352, 3.6576,                !- X,Y,Z Vertex 3 {m}
  33.528, 19.812, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0d552f5-a003-48a0-9301-fefc492fe473}, !- Handle
  Face 298,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2016909-6a19-4894-bdfa-56bc39bfb245}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c15656ce-2eb7-4b1e-8aea-1d8bd8cd2fa2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 14.9352, 7.3152,                !- X,Y,Z Vertex 1 {m}
  26.8224, 14.9352, 7.3152,               !- X,Y,Z Vertex 2 {m}
  26.8224, 14.9352, 3.6576,               !- X,Y,Z Vertex 3 {m}
  33.528, 14.9352, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e6c777b-e271-47cf-97ce-d5b352536640}, !- Handle
  Face 299,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2016909-6a19-4894-bdfa-56bc39bfb245}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {715286ce-f866-4554-b3e5-d4f99919bef1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 14.9352, 7.3152,               !- X,Y,Z Vertex 1 {m}
  26.8224, 19.812, 7.3152,                !- X,Y,Z Vertex 2 {m}
  26.8224, 19.812, 3.6576,                !- X,Y,Z Vertex 3 {m}
  26.8224, 14.9352, 3.6576;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3423fa73-5e69-4511-b668-d6ca98c58f7d}, !- Handle
  Face 300,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2016909-6a19-4894-bdfa-56bc39bfb245}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f06977d-4ac8-4b3d-8a36-242cccdfa95f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 19.812, 7.3152,                !- X,Y,Z Vertex 1 {m}
  28.3464, 19.812, 7.3152,                !- X,Y,Z Vertex 2 {m}
  28.3464, 19.812, 3.6576,                !- X,Y,Z Vertex 3 {m}
  26.8224, 19.812, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b17750ae-ea21-48f4-b294-9f811be4e8bb}, !- Handle
  Face 301,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2016909-6a19-4894-bdfa-56bc39bfb245}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4faef904-5846-4693-bc92-4bbeeedf87e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3464, 19.812, 7.3152,                !- X,Y,Z Vertex 1 {m}
  33.528, 19.812, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  33.528, 19.812, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  28.3464, 19.812, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67b867a9-088e-467f-9099-985c37bcdcef}, !- Handle
  Face 459,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2120a3a-2614-47a7-ab67-177c06c634ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 0, 7.3152,                        !- X,Y,Z Vertex 1 {m}
  10.0584, 0, 7.3152,                     !- X,Y,Z Vertex 2 {m}
  10.0584, 0, 3.6576,                     !- X,Y,Z Vertex 3 {m}
  38.1, 0, 3.6576;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b97b7c2-fe29-4fd4-bb13-fc5b896a89af}, !- Handle
  Face 460,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67b867a9-088e-467f-9099-985c37bcdcef}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.0838, 0, 5.67127143375681,           !- X,Y,Z Vertex 1 {m}
  10.0838, 0, 4.572,                      !- X,Y,Z Vertex 2 {m}
  38.0746, 0, 4.572,                      !- X,Y,Z Vertex 3 {m}
  38.0746, 0, 5.67127143375681;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16494faa-59d0-475d-b7d5-f9067ad20095}, !- Handle
  Face 461,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2120a3a-2614-47a7-ab67-177c06c634ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31e8ad36-fb7b-4585-a500-b296ac3588b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 4.572, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  17.6784, 4.572, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  17.6784, 4.572, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  14.6304, 4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4c205ea-0c8a-4366-93e8-aa964c6e29fb}, !- Handle
  Face 462,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2120a3a-2614-47a7-ab67-177c06c634ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32df08b5-3d8e-4b88-812f-399353e2aa04}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 4.572, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  19.2024, 4.572, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  19.2024, 4.572, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  17.6784, 4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60db7443-b5d2-4e63-a57e-5d9ccb674d6f}, !- Handle
  Face 463,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2120a3a-2614-47a7-ab67-177c06c634ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1a464e1-3148-4ff3-bc3e-6d1156be6777}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2024, 4.572, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  23.7744, 4.572, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  23.7744, 4.572, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  19.2024, 4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a914827f-2210-4c1a-bb6c-0141d5ad1240}, !- Handle
  Face 464,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2120a3a-2614-47a7-ab67-177c06c634ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8f1b00b-e5a1-43fd-ad2b-5525eb8ee46d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0584, 4.572, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  11.5824, 4.572, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  11.5824, 4.572, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  10.0584, 4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {082e7ecf-5cb6-4d3c-8f68-56011b91f440}, !- Handle
  Face 465,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2120a3a-2614-47a7-ab67-177c06c634ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a9486b3b-843e-4093-ae54-82721cfde097}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 4.572, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  14.6304, 4.572, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  14.6304, 4.572, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  11.5824, 4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a42f996b-5440-458d-9c1c-f4299cd89242}, !- Handle
  Face 466,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2120a3a-2614-47a7-ab67-177c06c634ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7abf2102-6f56-494a-a10e-71a50db07499}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.7744, 4.572, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  26.8224, 4.572, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  26.8224, 4.572, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  23.7744, 4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c6cbb73-7ab0-4104-b0c9-1fc4496f6375}, !- Handle
  Face 467,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2120a3a-2614-47a7-ab67-177c06c634ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9f8df2a-c834-4ca8-a247-8f9224748320}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 4.572, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  33.528, 4.572, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  33.528, 4.572, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  26.8224, 4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e5f68ee-1df7-4a5c-90cf-0c415fc06a02}, !- Handle
  Face 468,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2120a3a-2614-47a7-ab67-177c06c634ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f37642d9-b3da-4d3b-b42c-0a16ce956ce8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0584, 0, 7.3152,                     !- X,Y,Z Vertex 1 {m}
  10.0584, 4.572, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  10.0584, 4.572, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  10.0584, 0, 3.6576;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {039556ed-d227-446b-8f81-e93211d1a12f}, !- Handle
  Face 469,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d2120a3a-2614-47a7-ab67-177c06c634ca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 4.572, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  23.7744, 4.572, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  19.2024, 4.572, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  17.6784, 4.572, 7.3152,                 !- X,Y,Z Vertex 4 {m}
  14.6304, 4.572, 7.3152,                 !- X,Y,Z Vertex 5 {m}
  11.5824, 4.572, 7.3152,                 !- X,Y,Z Vertex 6 {m}
  10.0584, 4.572, 7.3152,                 !- X,Y,Z Vertex 7 {m}
  10.0584, 0, 7.3152,                     !- X,Y,Z Vertex 8 {m}
  38.1, 0, 7.3152,                        !- X,Y,Z Vertex 9 {m}
  33.528, 4.572, 7.3152;                  !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {e5669926-72c5-4f75-9c6b-f9f2d6830b20}, !- Handle
  Face 470,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d2120a3a-2614-47a7-ab67-177c06c634ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {354f95dc-f442-41eb-b200-28d319098742}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 4.572, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  38.1, 0, 7.3152,                        !- X,Y,Z Vertex 2 {m}
  38.1, 0, 3.6576,                        !- X,Y,Z Vertex 3 {m}
  33.528, 4.572, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {667024bc-d99d-4883-9b68-7b5d660d9c80}, !- Handle
  Face 471,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d2120a3a-2614-47a7-ab67-177c06c634ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39b65c56-57d5-4ea8-bfc7-f537a6b15d32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 4.572, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  38.1, 0, 3.6576,                        !- X,Y,Z Vertex 2 {m}
  19.2024, 0, 3.6576,                     !- X,Y,Z Vertex 3 {m}
  19.2024, 4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d304c771-a0f1-4968-b948-d3cacc4856ce}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d2120a3a-2614-47a7-ab67-177c06c634ca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6d23e43-80c7-42ca-8db3-98456da2e9c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2024, 4.572, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  19.2024, 0, 3.6576,                     !- X,Y,Z Vertex 2 {m}
  10.0584, 0, 3.6576,                     !- X,Y,Z Vertex 3 {m}
  10.0584, 4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68480ed9-d046-4655-a71c-d2cbd642e819}, !- Handle
  Face 166,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c91f98e9-ad72-443c-be6f-70ba58cc1afe}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0584, 0, 0,                          !- X,Y,Z Vertex 1 {m}
  10.0584, 4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  11.5824, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  14.6304, 4.572, 0,                      !- X,Y,Z Vertex 4 {m}
  17.6784, 4.572, 0,                      !- X,Y,Z Vertex 5 {m}
  19.2024, 4.572, 0,                      !- X,Y,Z Vertex 6 {m}
  19.2024, 0, 0;                          !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {e6d23e43-80c7-42ca-8db3-98456da2e9c4}, !- Handle
  Face 167,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c91f98e9-ad72-443c-be6f-70ba58cc1afe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d304c771-a0f1-4968-b948-d3cacc4856ce}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2024, 0, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  19.2024, 4.572, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  17.6784, 4.572, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  14.6304, 4.572, 3.6576,                 !- X,Y,Z Vertex 4 {m}
  11.5824, 4.572, 3.6576,                 !- X,Y,Z Vertex 5 {m}
  10.0584, 4.572, 3.6576,                 !- X,Y,Z Vertex 6 {m}
  10.0584, 0, 3.6576;                     !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {0873a10e-e938-465e-be0a-69cbeac83fbb}, !- Handle
  Face 168,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c91f98e9-ad72-443c-be6f-70ba58cc1afe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1758f34-b51f-481c-a2c3-02ad448e7bf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0584, 0, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  10.0584, 4.572, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  10.0584, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  10.0584, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfdc2978-deb1-4ff3-afaa-e68a027a9b9f}, !- Handle
  Face 169,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c91f98e9-ad72-443c-be6f-70ba58cc1afe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f40f7a9-8694-4eba-ab83-a203b8484360}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0584, 4.572, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  11.5824, 4.572, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  11.5824, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  10.0584, 4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0db49a4a-fde0-4088-a44a-565620b731f5}, !- Handle
  Face 170,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c91f98e9-ad72-443c-be6f-70ba58cc1afe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eca7815c-0b48-4a66-b919-2bedeea09ff2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 4.572, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  14.6304, 4.572, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  14.6304, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5824, 4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24210f1f-0a4b-42e3-987f-444de0cc8340}, !- Handle
  Face 171,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c91f98e9-ad72-443c-be6f-70ba58cc1afe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfd5a824-b40d-45c6-ab49-6dc24c3e8c36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 4.572, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  17.6784, 4.572, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  17.6784, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  14.6304, 4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2f1bc66-8e94-4e26-8d2a-5ffeeb41b335}, !- Handle
  Face 172,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c91f98e9-ad72-443c-be6f-70ba58cc1afe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99dabff5-e216-49b5-93f0-dd5985a3e7c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 4.572, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  19.2024, 4.572, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  19.2024, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  17.6784, 4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b6665c5-55e9-45e8-8d18-93871a080e62}, !- Handle
  Face 173,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c91f98e9-ad72-443c-be6f-70ba58cc1afe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33f8da5d-87f1-4801-bec4-4515f3c7ac38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2024, 4.572, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  19.2024, 0, 3.6576,                     !- X,Y,Z Vertex 2 {m}
  19.2024, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  19.2024, 4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4178ef24-6520-4834-b357-ee265cc040a1}, !- Handle
  Face 174,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c91f98e9-ad72-443c-be6f-70ba58cc1afe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2024, 0, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  10.0584, 0, 3.6576,                     !- X,Y,Z Vertex 2 {m}
  10.0584, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  19.2024, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f58c1b7e-0a6b-4c68-9ecf-ac463977a0a2}, !- Handle
  Face 175,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4178ef24-6520-4834-b357-ee265cc040a1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.0838, 0, 2.01781005586592,           !- X,Y,Z Vertex 1 {m}
  10.0838, 0, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  19.177, 0, 0.9144,                      !- X,Y,Z Vertex 3 {m}
  19.177, 0, 2.01781005586592;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abd3462a-41f2-407b-bbb7-bc287e812f6a}, !- Handle
  Face 133,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a25ecce9-0d9d-4a3c-9750-de03c8f2d2f6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 24.384, 0,                        !- X,Y,Z Vertex 1 {m}
  33.528, 19.812, 0,                      !- X,Y,Z Vertex 2 {m}
  28.3464, 19.812, 0,                     !- X,Y,Z Vertex 3 {m}
  28.3464, 24.384, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83d62174-aed2-4fc2-9a30-276a4a5f7ad4}, !- Handle
  Face 134,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a25ecce9-0d9d-4a3c-9750-de03c8f2d2f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7de2d105-86ef-4412-bb22-315907312d9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3464, 24.384, 3.6576,                !- X,Y,Z Vertex 1 {m}
  28.3464, 19.812, 3.6576,                !- X,Y,Z Vertex 2 {m}
  33.528, 19.812, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  38.1, 24.384, 3.6576;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd6d08b2-8b72-484e-ab27-0301a2741b6f}, !- Handle
  Face 135,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25ecce9-0d9d-4a3c-9750-de03c8f2d2f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45d7d82c-5b7f-42d5-8046-a1d59d81bd2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38.1, 24.384, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  33.528, 19.812, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  33.528, 19.812, 0,                      !- X,Y,Z Vertex 3 {m}
  38.1, 24.384, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca163500-0eb3-4d43-babb-c4950c6e99e4}, !- Handle
  Face 136,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25ecce9-0d9d-4a3c-9750-de03c8f2d2f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90d5962d-6b80-4158-9d8d-2e12fd1a3e74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 19.812, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  28.3464, 19.812, 3.6576,                !- X,Y,Z Vertex 2 {m}
  28.3464, 19.812, 0,                     !- X,Y,Z Vertex 3 {m}
  33.528, 19.812, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba4789eb-3001-4bde-a00f-7e5450f2af86}, !- Handle
  Face 137,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25ecce9-0d9d-4a3c-9750-de03c8f2d2f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4319103-39e7-444a-947c-716f96ae74e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3464, 19.812, 3.6576,                !- X,Y,Z Vertex 1 {m}
  28.3464, 24.384, 3.6576,                !- X,Y,Z Vertex 2 {m}
  28.3464, 24.384, 0,                     !- X,Y,Z Vertex 3 {m}
  28.3464, 19.812, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13937004-0792-4702-8c93-4f3a79e30194}, !- Handle
  Face 138,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a25ecce9-0d9d-4a3c-9750-de03c8f2d2f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.3464, 24.384, 3.6576,                !- X,Y,Z Vertex 1 {m}
  38.1, 24.384, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  38.1, 24.384, 0,                        !- X,Y,Z Vertex 3 {m}
  28.3464, 24.384, 0;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8dfa515-415c-408f-9873-718e88ebb756}, !- Handle
  Face 139,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {13937004-0792-4702-8c93-4f3a79e30194}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  38.0746, 24.384, 2.01742492146597,      !- X,Y,Z Vertex 1 {m}
  38.0746, 24.384, 0.9144,                !- X,Y,Z Vertex 2 {m}
  28.3718, 24.384, 0.9144,                !- X,Y,Z Vertex 3 {m}
  28.3718, 24.384, 2.01742492146597;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {978dd9d8-66ce-4529-8196-a3a8ac1826c7}, !- Handle
  Face 199,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {753b6a79-6326-4ce1-ac62-7d48839e3b50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {378b9ebf-8d2f-4b1b-a041-0fe3ee1ac195}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 9.4488, 7.3152,                !- X,Y,Z Vertex 1 {m}
  11.5824, 4.572, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  11.5824, 4.572, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  11.5824, 9.4488, 3.6576;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8f1b00b-e5a1-43fd-ad2b-5525eb8ee46d}, !- Handle
  Face 200,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {753b6a79-6326-4ce1-ac62-7d48839e3b50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a914827f-2210-4c1a-bb6c-0141d5ad1240}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 4.572, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  10.0584, 4.572, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  10.0584, 4.572, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  11.5824, 4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64c90586-b2b7-49b7-8b4b-938d66a0f7e6}, !- Handle
  Face 201,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {753b6a79-6326-4ce1-ac62-7d48839e3b50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c11753b2-6f00-490f-a32a-b2a19ea5c024}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0584, 4.572, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 3 {m}
  10.0584, 4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef10c570-5531-435d-8aa7-3bc23d9468b3}, !- Handle
  Face 197,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {753b6a79-6326-4ce1-ac62-7d48839e3b50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b0e1fba-5af1-49cf-844d-6e2f759aced5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 9.4488, 3.6576,                !- X,Y,Z Vertex 1 {m}
  11.5824, 4.572, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  10.0584, 4.572, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 4 {m}
  4.572, 9.4488, 3.6576;                  !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {cd177280-5dcb-46c4-88d0-59e07b1cf8f4}, !- Handle
  Face 202,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {753b6a79-6326-4ce1-ac62-7d48839e3b50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83c38be1-eb79-4dc5-bb49-dc74825873ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  4.572, 9.4488, 7.3152,                  !- X,Y,Z Vertex 2 {m}
  4.572, 9.4488, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.6576;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a4fa027-fa8e-432a-bad4-ea7256310cac}, !- Handle
  Face 203,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {753b6a79-6326-4ce1-ac62-7d48839e3b50}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a4b2b58-1801-4144-aa55-8d7a095e283d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 9.4488, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  11.5824, 9.4488, 7.3152,                !- X,Y,Z Vertex 2 {m}
  11.5824, 9.4488, 3.6576,                !- X,Y,Z Vertex 3 {m}
  4.572, 9.4488, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09716868-a580-4922-8231-5049f8155645}, !- Handle
  Face 198,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {753b6a79-6326-4ce1-ac62-7d48839e3b50}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 9.4488, 7.3152,                  !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  10.0584, 4.572, 7.3152,                 !- X,Y,Z Vertex 3 {m}
  11.5824, 4.572, 7.3152,                 !- X,Y,Z Vertex 4 {m}
  11.5824, 9.4488, 7.3152;                !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {566cc69d-965c-41f5-aaf4-0fe60c66bae8}, !- Handle
  Face 14,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f429e9d4-fb92-47dd-93ae-7c08c0e42e0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ad8b300-ce8d-446c-9914-d4ab2289d099}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 9.4488, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 9.4488, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65022859-9ac7-4c67-8112-328924ff50e3}, !- Handle
  Face 15,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f429e9d4-fb92-47dd-93ae-7c08c0e42e0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac0b4d86-c155-44a6-9198-44de3c05e0e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {659b1ba8-3dd8-4306-a643-214f549ab464}, !- Handle
  Face 16,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f429e9d4-fb92-47dd-93ae-7c08c0e42e0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  0, 24.384, 3.6576,                      !- X,Y,Z Vertex 2 {m}
  0, 24.384, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8419fd68-18d9-47c3-9848-433c99a83fab}, !- Handle
  Face 17,                                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {659b1ba8-3dd8-4306-a643-214f549ab464}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 24.3586, 2.01397077244259,           !- X,Y,Z Vertex 1 {m}
  0, 24.3586, 0.9144,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.9144,          !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 2.01397077244259; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ed5eddf-0e10-49e9-a856-6a207229bffd}, !- Handle
  Face 9,                                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f429e9d4-fb92-47dd-93ae-7c08c0e42e0d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24.384, 0,                           !- X,Y,Z Vertex 1 {m}
  4.572, 19.812, 0,                       !- X,Y,Z Vertex 2 {m}
  4.572, 14.9352, 0,                      !- X,Y,Z Vertex 3 {m}
  4.572, 9.4488, 0,                       !- X,Y,Z Vertex 4 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {053d4c24-b3ab-48b1-84f4-d17473a1d144}, !- Handle
  Face 10,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f429e9d4-fb92-47dd-93ae-7c08c0e42e0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb51dc75-f3cd-4024-8a1f-5cc2681f0c42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  4.572, 9.4488, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  4.572, 14.9352, 3.6576,                 !- X,Y,Z Vertex 4 {m}
  4.572, 19.812, 3.6576,                  !- X,Y,Z Vertex 5 {m}
  0, 24.384, 3.6576;                      !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {3c8a9086-b8f5-47ce-9e46-f7115c79814e}, !- Handle
  Face 11,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f429e9d4-fb92-47dd-93ae-7c08c0e42e0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3c0d63b-9366-4298-8711-820f9a066ed4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24.384, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  4.572, 19.812, 3.6576,                  !- X,Y,Z Vertex 2 {m}
  4.572, 19.812, 0,                       !- X,Y,Z Vertex 3 {m}
  0, 24.384, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4b96f7c-dff5-43b2-ac07-f87e5674e643}, !- Handle
  Face 12,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f429e9d4-fb92-47dd-93ae-7c08c0e42e0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {08ab4dff-795a-43f1-bcf2-b33357c7d908}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 19.812, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  4.572, 14.9352, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  4.572, 14.9352, 0,                      !- X,Y,Z Vertex 3 {m}
  4.572, 19.812, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6408f641-dc26-46ad-a187-386a1d9e38ae}, !- Handle
  Face 13,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f429e9d4-fb92-47dd-93ae-7c08c0e42e0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a35767ec-cdba-4ccb-9e23-9bf8e1745661}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.9352, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  4.572, 9.4488, 3.6576,                  !- X,Y,Z Vertex 2 {m}
  4.572, 9.4488, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 14.9352, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0dc2ca6-c3a1-4d56-a8e4-d40515e984e4}, !- Handle
  Face 159,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {036193d5-42b2-49a1-b974-3b47908b11df}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  10.0584, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  10.0584, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {240ecac2-6771-4c7d-92b3-cf02d3110793}, !- Handle
  Face 160,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {036193d5-42b2-49a1-b974-3b47908b11df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8684449-dbb4-4510-9594-8c985f26e9c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0584, 0, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  10.0584, 4.572, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac0b4d86-c155-44a6-9198-44de3c05e0e7}, !- Handle
  Face 161,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {036193d5-42b2-49a1-b974-3b47908b11df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65022859-9ac7-4c67-8112-328924ff50e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9831e99f-04a5-4293-bb2e-a88ed18d037d}, !- Handle
  Face 162,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {036193d5-42b2-49a1-b974-3b47908b11df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4492c7f4-33df-48a8-9f38-d48e9f8617a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  10.0584, 4.572, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  10.0584, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1758f34-b51f-481c-a2c3-02ad448e7bf4}, !- Handle
  Face 163,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {036193d5-42b2-49a1-b974-3b47908b11df}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0873a10e-e938-465e-be0a-69cbeac83fbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0584, 4.572, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  10.0584, 0, 3.6576,                     !- X,Y,Z Vertex 2 {m}
  10.0584, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  10.0584, 4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b44395f-36e1-4f5a-bb95-01fe6ae15c70}, !- Handle
  Face 164,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {036193d5-42b2-49a1-b974-3b47908b11df}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0584, 0, 3.6576,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  10.0584, 0, 0;                          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af4ddd93-f92a-4bee-879d-73a3a3a9811c}, !- Handle
  Face 165,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7b44395f-36e1-4f5a-bb95-01fe6ae15c70}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.01724994923858,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.9144,                      !- X,Y,Z Vertex 2 {m}
  10.033, 0, 0.9144,                      !- X,Y,Z Vertex 3 {m}
  10.033, 0, 2.01724994923858;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc4a6858-7bd4-420c-9916-0401674aaae1}, !- Handle
  Face 39,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2c17eca0-a327-46b0-ab53-620a5cc4fb5c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 9.4488, 0,                     !- X,Y,Z Vertex 1 {m}
  11.5824, 4.572, 0,                      !- X,Y,Z Vertex 2 {m}
  10.0584, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 4 {m}
  4.572, 9.4488, 0;                       !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {1b0e1fba-5af1-49cf-844d-6e2f759aced5}, !- Handle
  Face 40,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2c17eca0-a327-46b0-ab53-620a5cc4fb5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef10c570-5531-435d-8aa7-3bc23d9468b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 9.4488, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  10.0584, 4.572, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  11.5824, 4.572, 3.6576,                 !- X,Y,Z Vertex 4 {m}
  11.5824, 9.4488, 3.6576;                !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {c3ebd459-07da-4067-9ab0-ee39474ce88b}, !- Handle
  Face 41,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c17eca0-a327-46b0-ab53-620a5cc4fb5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2adc5691-d683-4e9f-be5b-4f69fa521571}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 9.4488, 3.6576,                !- X,Y,Z Vertex 1 {m}
  11.5824, 4.572, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  11.5824, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5824, 9.4488, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f40f7a9-8694-4eba-ab83-a203b8484360}, !- Handle
  Face 42,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c17eca0-a327-46b0-ab53-620a5cc4fb5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfdc2978-deb1-4ff3-afaa-e68a027a9b9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 4.572, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  10.0584, 4.572, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  10.0584, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  11.5824, 4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4492c7f4-33df-48a8-9f38-d48e9f8617a9}, !- Handle
  Face 43,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c17eca0-a327-46b0-ab53-620a5cc4fb5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9831e99f-04a5-4293-bb2e-a88ed18d037d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0584, 4.572, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  10.0584, 4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ad8b300-ce8d-446c-9914-d4ab2289d099}, !- Handle
  Face 44,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c17eca0-a327-46b0-ab53-620a5cc4fb5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {566cc69d-965c-41f5-aaf4-0fe60c66bae8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 1 {m}
  4.572, 9.4488, 3.6576,                  !- X,Y,Z Vertex 2 {m}
  4.572, 9.4488, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91978988-7b86-4342-9e09-025995d39e8a}, !- Handle
  Face 45,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c17eca0-a327-46b0-ab53-620a5cc4fb5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7eecf7d4-c30e-4fbd-9ad8-65a5389f681d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 9.4488, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  11.5824, 9.4488, 3.6576,                !- X,Y,Z Vertex 2 {m}
  11.5824, 9.4488, 0,                     !- X,Y,Z Vertex 3 {m}
  4.572, 9.4488, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8684449-dbb4-4510-9594-8c985f26e9c7}, !- Handle
  Face 215,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a3ef3a9e-eac9-40b1-b8b2-e170d82be175}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {240ecac2-6771-4c7d-92b3-cf02d3110793}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.6576,                           !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 2 {m}
  10.0584, 4.572, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  10.0584, 0, 3.6576;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2025f707-c051-4ace-908d-8867ec877e6a}, !- Handle
  Face 216,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3ef3a9e-eac9-40b1-b8b2-e170d82be175}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0584, 0, 7.3152,                     !- X,Y,Z Vertex 1 {m}
  10.0584, 4.572, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 7.3152,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 7.3152;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a0fae25-6848-4cf0-90c2-1b63a2ededbb}, !- Handle
  Face 217,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3ef3a9e-eac9-40b1-b8b2-e170d82be175}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2011861c-bb74-44b8-a273-316a1edb4edc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.3152,                           !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 7.3152,                   !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 3.6576,                   !- X,Y,Z Vertex 3 {m}
  0, 0, 3.6576;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c11753b2-6f00-490f-a32a-b2a19ea5c024}, !- Handle
  Face 218,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3ef3a9e-eac9-40b1-b8b2-e170d82be175}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64c90586-b2b7-49b7-8b4b-938d66a0f7e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 7.3152,                   !- X,Y,Z Vertex 1 {m}
  10.0584, 4.572, 7.3152,                 !- X,Y,Z Vertex 2 {m}
  10.0584, 4.572, 3.6576,                 !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.6576;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f37642d9-b3da-4d3b-b42c-0a16ce956ce8}, !- Handle
  Face 219,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3ef3a9e-eac9-40b1-b8b2-e170d82be175}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e5f68ee-1df7-4a5c-90cf-0c415fc06a02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0584, 4.572, 7.3152,                 !- X,Y,Z Vertex 1 {m}
  10.0584, 0, 7.3152,                     !- X,Y,Z Vertex 2 {m}
  10.0584, 0, 3.6576,                     !- X,Y,Z Vertex 3 {m}
  10.0584, 4.572, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04e692df-42df-4be7-b6e4-51fd4339c4f6}, !- Handle
  Face 220,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3ef3a9e-eac9-40b1-b8b2-e170d82be175}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.0584, 0, 7.3152,                     !- X,Y,Z Vertex 1 {m}
  0, 0, 7.3152,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 3.6576,                           !- X,Y,Z Vertex 3 {m}
  10.0584, 0, 3.6576;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c954fc25-c43a-4497-b89b-064ba4d925c8}, !- Handle
  Face 221,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {04e692df-42df-4be7-b6e4-51fd4339c4f6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 5.67484994923858,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 4.572,                       !- X,Y,Z Vertex 2 {m}
  10.033, 0, 4.572,                       !- X,Y,Z Vertex 3 {m}
  10.033, 0, 5.67484994923858;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39ca2292-eccf-4c42-8f25-4159f7a9f3ef}, !- Handle
  Face 153,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f9b0be79-63fa-42ac-90db-9bcda518f8dc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 9.4488, 0,                      !- X,Y,Z Vertex 1 {m}
  33.528, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  26.8224, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  26.8224, 9.4488, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6be3e160-7548-4c51-b852-6d5db8ba44ae}, !- Handle
  Face 154,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9b0be79-63fa-42ac-90db-9bcda518f8dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {363385a2-a094-4fb9-ae78-2633d6b1f5c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 9.4488, 3.6576,                !- X,Y,Z Vertex 1 {m}
  26.8224, 4.572, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  33.528, 4.572, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  33.528, 9.4488, 3.6576;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce60a415-9d5b-48d6-b284-5ffaa602216e}, !- Handle
  Face 155,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9b0be79-63fa-42ac-90db-9bcda518f8dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a18d9e8-9d41-45ee-9a66-bd6029883a55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 9.4488, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  33.528, 4.572, 3.6576,                  !- X,Y,Z Vertex 2 {m}
  33.528, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  33.528, 9.4488, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {089d7b9b-d940-4ee7-b834-975fa2762430}, !- Handle
  Face 156,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9b0be79-63fa-42ac-90db-9bcda518f8dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ab69ef1-8bd0-4840-a6b5-39ad76c60f5d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.528, 4.572, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  26.8224, 4.572, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  26.8224, 4.572, 0,                      !- X,Y,Z Vertex 3 {m}
  33.528, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d018f799-1e57-4072-84c3-347dd32a2f81}, !- Handle
  Face 157,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9b0be79-63fa-42ac-90db-9bcda518f8dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98127a73-3508-47ba-a919-d642bc58a784}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 4.572, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  26.8224, 9.4488, 3.6576,                !- X,Y,Z Vertex 2 {m}
  26.8224, 9.4488, 0,                     !- X,Y,Z Vertex 3 {m}
  26.8224, 4.572, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c52c5c6-19f9-476e-814f-01c619e06ad3}, !- Handle
  Face 158,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9b0be79-63fa-42ac-90db-9bcda518f8dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b12745b-39a1-49d1-a221-eefe61b97cac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  26.8224, 9.4488, 3.6576,                !- X,Y,Z Vertex 1 {m}
  33.528, 9.4488, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  33.528, 9.4488, 0,                      !- X,Y,Z Vertex 3 {m}
  26.8224, 9.4488, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3eb91f77-1988-4c53-97c8-5d49a1eeedfc}, !- Handle
  Face 114,                               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {edd0438b-540a-42cb-a031-4b36d000f6be}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 19.812, 0,                     !- X,Y,Z Vertex 1 {m}
  14.6304, 19.812, 0,                     !- X,Y,Z Vertex 2 {m}
  11.5824, 19.812, 0,                     !- X,Y,Z Vertex 3 {m}
  4.572, 19.812, 0,                       !- X,Y,Z Vertex 4 {m}
  0, 24.384, 0,                           !- X,Y,Z Vertex 5 {m}
  19.2024, 24.384, 0,                     !- X,Y,Z Vertex 6 {m}
  19.2024, 19.812, 0;                     !- X,Y,Z Vertex 7 {m}

OS:Surface,
  {6e7aa1d0-5cdf-4f8e-bac1-194509ff5b36}, !- Handle
  Face 115,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {edd0438b-540a-42cb-a031-4b36d000f6be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d362692-d108-40a7-bac8-87c9b659e17d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2024, 19.812, 3.6576,                !- X,Y,Z Vertex 1 {m}
  19.2024, 24.384, 3.6576,                !- X,Y,Z Vertex 2 {m}
  0, 24.384, 3.6576,                      !- X,Y,Z Vertex 3 {m}
  4.572, 19.812, 3.6576;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21ffd0dc-f17f-448b-8811-4c135b1f9405}, !- Handle
  Face 116,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {edd0438b-540a-42cb-a031-4b36d000f6be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb76f49d-92f8-427d-ad98-6b8d9c0be189}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 19.812, 3.6576,                !- X,Y,Z Vertex 1 {m}
  14.6304, 19.812, 3.6576,                !- X,Y,Z Vertex 2 {m}
  14.6304, 19.812, 0,                     !- X,Y,Z Vertex 3 {m}
  17.6784, 19.812, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d303a44-a55a-4e57-9fbd-bdc666ea72a4}, !- Handle
  Face 117,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {edd0438b-540a-42cb-a031-4b36d000f6be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba91046f-5d6f-4585-b8af-0062b1208a69}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 19.812, 3.6576,                !- X,Y,Z Vertex 1 {m}
  11.5824, 19.812, 3.6576,                !- X,Y,Z Vertex 2 {m}
  11.5824, 19.812, 0,                     !- X,Y,Z Vertex 3 {m}
  14.6304, 19.812, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cada5d67-34d3-4598-bb9c-5921c4188e72}, !- Handle
  Face 118,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {edd0438b-540a-42cb-a031-4b36d000f6be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a3669a8-eceb-4988-860f-12f12475dc7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5824, 19.812, 3.6576,                !- X,Y,Z Vertex 1 {m}
  4.572, 19.812, 3.6576,                  !- X,Y,Z Vertex 2 {m}
  4.572, 19.812, 0,                       !- X,Y,Z Vertex 3 {m}
  11.5824, 19.812, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3c0d63b-9366-4298-8711-820f9a066ed4}, !- Handle
  Face 119,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {edd0438b-540a-42cb-a031-4b36d000f6be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c8a9086-b8f5-47ce-9e46-f7115c79814e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 19.812, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  0, 24.384, 3.6576,                      !- X,Y,Z Vertex 2 {m}
  0, 24.384, 0,                           !- X,Y,Z Vertex 3 {m}
  4.572, 19.812, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f2ee0b4-3e9e-4cb3-8099-62ec0fa1615e}, !- Handle
  Face 120,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {edd0438b-540a-42cb-a031-4b36d000f6be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24.384, 3.6576,                      !- X,Y,Z Vertex 1 {m}
  19.2024, 24.384, 3.6576,                !- X,Y,Z Vertex 2 {m}
  19.2024, 24.384, 0,                     !- X,Y,Z Vertex 3 {m}
  0, 24.384, 0;                           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5947ee66-c7c7-4fb7-b597-cd03a2b30579}, !- Handle
  Face 121,                               !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3f2ee0b4-3e9e-4cb3-8099-62ec0fa1615e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.177, 24.384, 2.01459055702918,       !- X,Y,Z Vertex 1 {m}
  19.177, 24.384, 0.9144,                 !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 24.384, 0.9144,     !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 24.384, 2.01459055702918; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7259288-d44e-4276-8e37-15886cf7b9c0}, !- Handle
  Face 122,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {edd0438b-540a-42cb-a031-4b36d000f6be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97c4f6a1-1653-418f-a438-75da980bc1b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2024, 24.384, 3.6576,                !- X,Y,Z Vertex 1 {m}
  19.2024, 19.812, 3.6576,                !- X,Y,Z Vertex 2 {m}
  19.2024, 19.812, 0,                     !- X,Y,Z Vertex 3 {m}
  19.2024, 24.384, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea013c77-6fd9-41f5-acf8-c0e5a049b198}, !- Handle
  Face 123,                               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {edd0438b-540a-42cb-a031-4b36d000f6be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c542f2c6-6ade-4447-9e91-be7d1fd3712e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.2024, 19.812, 3.6576,                !- X,Y,Z Vertex 1 {m}
  17.6784, 19.812, 3.6576,                !- X,Y,Z Vertex 2 {m}
  17.6784, 19.812, 0,                     !- X,Y,Z Vertex 3 {m}
  19.2024, 19.812, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dfdd1ee-4d96-4c08-ae8e-ca3f187fe3bd}, !- Handle
  Face 69,                                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d49d5d74-fbd8-4cb6-aeb8-bc26645cb823}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 12.192, 0,                     !- X,Y,Z Vertex 1 {m}
  17.6784, 9.144, 0,                      !- X,Y,Z Vertex 2 {m}
  17.6784, 7.62, 0,                       !- X,Y,Z Vertex 3 {m}
  14.6304, 7.62, 0,                       !- X,Y,Z Vertex 4 {m}
  14.6304, 12.192, 0;                     !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {bee9a709-c16d-43ed-81a7-79ec84ed3bbb}, !- Handle
  Face 70,                                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d49d5d74-fbd8-4cb6-aeb8-bc26645cb823}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2ed4f1f-9053-4165-af0e-24be86bfdda9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 12.192, 3.6576,                !- X,Y,Z Vertex 1 {m}
  14.6304, 7.62, 3.6576,                  !- X,Y,Z Vertex 2 {m}
  17.6784, 7.62, 3.6576,                  !- X,Y,Z Vertex 3 {m}
  17.6784, 9.144, 3.6576,                 !- X,Y,Z Vertex 4 {m}
  17.6784, 12.192, 3.6576;                !- X,Y,Z Vertex 5 {m}

OS:Surface,
  {a577360a-f7ce-45e0-a88b-da9630ec579c}, !- Handle
  Face 71,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d49d5d74-fbd8-4cb6-aeb8-bc26645cb823}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecaa7f30-85bf-41e4-b470-dfc2c1c0ff51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 12.192, 3.6576,                !- X,Y,Z Vertex 1 {m}
  17.6784, 9.144, 3.6576,                 !- X,Y,Z Vertex 2 {m}
  17.6784, 9.144, 0,                      !- X,Y,Z Vertex 3 {m}
  17.6784, 12.192, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac9acda3-14fa-42e1-8efb-9e23af563268}, !- Handle
  Face 72,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d49d5d74-fbd8-4cb6-aeb8-bc26645cb823}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a745a099-a3f2-4c93-865f-3deda391e821}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 9.144, 3.6576,                 !- X,Y,Z Vertex 1 {m}
  17.6784, 7.62, 3.6576,                  !- X,Y,Z Vertex 2 {m}
  17.6784, 7.62, 0,                       !- X,Y,Z Vertex 3 {m}
  17.6784, 9.144, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c433a62-ab2b-426b-96b5-5572e358760a}, !- Handle
  Face 73,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d49d5d74-fbd8-4cb6-aeb8-bc26645cb823}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {867871a9-8505-43f5-b4c0-029edbc938ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.6784, 7.62, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  14.6304, 7.62, 3.6576,                  !- X,Y,Z Vertex 2 {m}
  14.6304, 7.62, 0,                       !- X,Y,Z Vertex 3 {m}
  17.6784, 7.62, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc51b42c-6ec0-4278-9eda-bc745527f185}, !- Handle
  Face 74,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d49d5d74-fbd8-4cb6-aeb8-bc26645cb823}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31a096df-3693-4ff2-bd57-9b980c4cc479}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 7.62, 3.6576,                  !- X,Y,Z Vertex 1 {m}
  14.6304, 12.192, 3.6576,                !- X,Y,Z Vertex 2 {m}
  14.6304, 12.192, 0,                     !- X,Y,Z Vertex 3 {m}
  14.6304, 7.62, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5610d07-0547-453f-bea3-34a9e09b4318}, !- Handle
  Face 75,                                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d49d5d74-fbd8-4cb6-aeb8-bc26645cb823}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69ebcf2c-0dc9-4761-8d87-4f577a4f3d4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6304, 12.192, 3.6576,                !- X,Y,Z Vertex 1 {m}
  17.6784, 12.192, 3.6576,                !- X,Y,Z Vertex 2 {m}
  17.6784, 12.192, 0,                     !- X,Y,Z Vertex 3 {m}
  14.6304, 12.192, 0;                     !- X,Y,Z Vertex 4 {m}

OS:DefaultConstructionSet,
  {c0bf0c5a-2cfb-4d39-9793-1912010b088f}, !- Handle
  90.1-2004 - Office - ASHRAE 169-2006-5B, !- Name
  {58c066d2-8b36-4abd-86c5-20569f364fc7}, !- Default Exterior Surface Constructions Name
  {d61c9f19-dc80-4e34-a52e-547a3f8a41b5}, !- Default Interior Surface Constructions Name
  {eba35b34-b1f8-46fd-a69c-ecfb8e4d7cbf}, !- Default Ground Contact Surface Constructions Name
  {f8fdeb8c-fa3b-4d94-80c0-3326cab315c9}, !- Default Exterior SubSurface Constructions Name
  {06a6b4fa-cebe-4ea8-937d-8b1c03feb3ab}, !- Default Interior SubSurface Constructions Name
  {adf64fec-1a5c-4323-a3c3-3418caad83c6}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {58c066d2-8b36-4abd-86c5-20569f364fc7}, !- Handle
  Default Surface Constructions 718,      !- Name
  {7ad6902f-c0fa-42e5-b3ab-e328459dd217}, !- Floor Construction Name
  {33984f8d-7c4f-4c39-94b8-4980fe82aa4d}, !- Wall Construction Name
  {b32fd658-982f-42d8-aaae-44b1aff110a8}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d61c9f19-dc80-4e34-a52e-547a3f8a41b5}, !- Handle
  Default Surface Constructions 719,      !- Name
  {bac3486b-f459-45fb-b2e7-c01feb8d58b8}, !- Floor Construction Name
  {f21e6698-d226-4074-a2c3-0a9d5e570d20}, !- Wall Construction Name
  {378f4b4b-c775-419f-9bfe-ece57a093256}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {eba35b34-b1f8-46fd-a69c-ecfb8e4d7cbf}, !- Handle
  Default Surface Constructions 720,      !- Name
  {c1bbaea5-fb18-4244-b7d9-3e0bf54d214f}, !- Floor Construction Name
  {0babf6f0-ab30-49d7-8ac9-a30f5878728f}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {f8fdeb8c-fa3b-4d94-80c0-3326cab315c9}, !- Handle
  Default Sub Surface Constructions 479,  !- Name
  {a8953a57-be3b-42b9-89ed-4bcc2111472b}, !- Fixed Window Construction Name
  {a8953a57-be3b-42b9-89ed-4bcc2111472b}, !- Operable Window Construction Name
  {60feb7db-0a32-4ea1-805b-dcb7dc7bd5b3}, !- Door Construction Name
  {a8953a57-be3b-42b9-89ed-4bcc2111472b}, !- Glass Door Construction Name
  {491d1906-9884-4e9f-8be7-44e7659e3b0e}, !- Overhead Door Construction Name
  {42b42773-33fb-432b-b2a2-87ecd5b85174}, !- Skylight Construction Name
  {2a3c93aa-6b64-407b-959d-3aacb64f7228}, !- Tubular Daylight Dome Construction Name
  {2a3c93aa-6b64-407b-959d-3aacb64f7228}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {06a6b4fa-cebe-4ea8-937d-8b1c03feb3ab}, !- Handle
  Default Sub Surface Constructions 480,  !- Name
  {2a3c93aa-6b64-407b-959d-3aacb64f7228}, !- Fixed Window Construction Name
  {2a3c93aa-6b64-407b-959d-3aacb64f7228}, !- Operable Window Construction Name
  {55e9084e-ae44-4ac9-be0b-e7c3efeeb74a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {adf64fec-1a5c-4323-a3c3-3418caad83c6}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {28cb6f48-58eb-4788-b6e6-6a5a30bfbec5}; !- Layer 1

OS:StandardsInformation:Construction,
  {04a76e2d-e173-4317-aaad-e84d5ed1e4a8}, !- Handle
  {adf64fec-1a5c-4323-a3c3-3418caad83c6}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7ad6902f-c0fa-42e5-b3ab-e328459dd217}, !- Handle
  Typical Insulated Exterior Mass Floor R-11.49 67, !- Name
  ,                                       !- Surface Rendering Name
  {2bf76639-a7c8-4d1c-85fd-ad460d47b813}, !- Layer 1
  {344daf10-ae1e-432b-b722-ec8455594a0b}, !- Layer 2
  {b8f885e7-9535-48c7-aa07-50f19d1d6bb4}; !- Layer 3

OS:StandardsInformation:Construction,
  {a7039805-94bf-43bb-a304-f7f601dcd17b}, !- Handle
  {7ad6902f-c0fa-42e5-b3ab-e328459dd217}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {4d7083e4-cc56-44a9-9044-d3c7ef88c554}, !- Handle
  Typical Insulated Exterior Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {5dc0d202-6495-4176-92e2-816a99587de5}, !- Layer 1
  {ac6188d1-1c7c-4f3c-938a-3dbfd2b6dede}, !- Layer 2
  {e0334881-89ba-4bc8-9aa9-a49ae910d149}, !- Layer 3
  {7cf669fb-c807-4efa-86f2-ceea3563e947}; !- Layer 4

OS:StandardsInformation:Construction,
  {5fc7718c-0300-4d9a-8a5e-3cf2c87ec716}, !- Handle
  {4d7083e4-cc56-44a9-9044-d3c7ef88c554}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {b32fd658-982f-42d8-aaae-44b1aff110a8}, !- Handle
  Typical IEAD Roof R-15.87 164,          !- Name
  ,                                       !- Surface Rendering Name
  {484e7014-700b-472a-a85f-24a70c3fa456}, !- Layer 1
  {c54b9357-fe5a-4979-9e74-4e5d328f8021}, !- Layer 2
  {eba68609-7ed0-40cd-a4ef-c9cb3e8930a6}; !- Layer 3

OS:StandardsInformation:Construction,
  {9ca7e577-20a7-4947-b641-ff7bdfac14b4}, !- Handle
  {b32fd658-982f-42d8-aaae-44b1aff110a8}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {bac3486b-f459-45fb-b2e7-c01feb8d58b8}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {ca77cc9d-d8e8-4651-9191-d3a682245f54}, !- Layer 1
  {314cf3c7-45e1-45c1-9824-bce8886624e6}; !- Layer 2

OS:StandardsInformation:Construction,
  {7a15618f-6b4d-4463-8bde-a39adaa7ef90}, !- Handle
  {bac3486b-f459-45fb-b2e7-c01feb8d58b8}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f21e6698-d226-4074-a2c3-0a9d5e570d20}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {4cfe961a-6a99-40ea-8571-67305c77c105}, !- Layer 1
  {4cfe961a-6a99-40ea-8571-67305c77c105}; !- Layer 2

OS:StandardsInformation:Construction,
  {44e4cdbe-5613-4651-9848-b0c1b796964f}, !- Handle
  {f21e6698-d226-4074-a2c3-0a9d5e570d20}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {378f4b4b-c775-419f-9bfe-ece57a093256}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {314cf3c7-45e1-45c1-9824-bce8886624e6}, !- Layer 1
  {ca77cc9d-d8e8-4651-9191-d3a682245f54}; !- Layer 2

OS:StandardsInformation:Construction,
  {c3496b43-43dc-4bcc-aa03-b2944513758e}, !- Handle
  {378f4b4b-c775-419f-9bfe-ece57a093256}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c1bbaea5-fb18-4244-b7d9-3e0bf54d214f}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {d8b45583-1270-4fd6-8d66-ab3a1527163f}, !- Layer 1
  {b8f885e7-9535-48c7-aa07-50f19d1d6bb4}; !- Layer 2

OS:StandardsInformation:Construction,
  {a4d01816-f7fc-483a-9e6f-a527f93ea45f}, !- Handle
  {c1bbaea5-fb18-4244-b7d9-3e0bf54d214f}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {0babf6f0-ab30-49d7-8ac9-a30f5878728f}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {e466b2fd-3fa3-4c27-b69d-3055742c11ca}; !- Layer 1

OS:StandardsInformation:Construction,
  {db5437a9-2423-408b-872c-1ddcf70b8540}, !- Handle
  {0babf6f0-ab30-49d7-8ac9-a30f5878728f}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {a8953a57-be3b-42b9-89ed-4bcc2111472b}, !- Handle
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Name
  ,                                       !- Surface Rendering Name
  {a54845e6-1278-4849-ac6a-6f362e4eaa2a}, !- Layer 1
  {a5d288b3-280f-4fb0-af5b-61ae85e8e53b}, !- Layer 2
  {8e8fbe71-82ab-4601-8c1b-da89fb15c32c}; !- Layer 3

OS:StandardsInformation:Construction,
  {4e50d4fa-bf62-4934-9524-a7d281bccc88}, !- Handle
  {a8953a57-be3b-42b9-89ed-4bcc2111472b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {60feb7db-0a32-4ea1-805b-dcb7dc7bd5b3}, !- Handle
  Typical Insulated Metal Door R-1.43 181, !- Name
  ,                                       !- Surface Rendering Name
  {c7652047-90ab-4fa4-b55e-32cf7ae86569}, !- Layer 1
  {53d6aaa4-b8a9-4d26-bb27-18b89d09284d}; !- Layer 2

OS:StandardsInformation:Construction,
  {91a26312-370e-4717-bb84-e6a1420b108e}, !- Handle
  {60feb7db-0a32-4ea1-805b-dcb7dc7bd5b3}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {491d1906-9884-4e9f-8be7-44e7659e3b0e}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {792e9901-893f-49ad-9331-fa9586c68f35}; !- Layer 1

OS:StandardsInformation:Construction,
  {a0661013-89e7-48c9-8754-dd961611c055}, !- Handle
  {491d1906-9884-4e9f-8be7-44e7659e3b0e}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {42b42773-33fb-432b-b2a2-87ecd5b85174}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight U-1.17 SHGC 0.0 51, !- Name
  ,                                       !- Surface Rendering Name
  {09293012-3630-48ff-b317-85592a8d54f0}; !- Layer 1

OS:StandardsInformation:Construction,
  {4a855e91-b361-4138-84ac-9870bdb6a318}, !- Handle
  {42b42773-33fb-432b-b2a2-87ecd5b85174}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2a3c93aa-6b64-407b-959d-3aacb64f7228}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {1739cf5b-ca62-45a4-b6ab-ecdd41a88276}; !- Layer 1

OS:StandardsInformation:Construction,
  {950c19b7-2faf-4a49-8f84-9e47e2116e67}, !- Handle
  {2a3c93aa-6b64-407b-959d-3aacb64f7228}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {55e9084e-ae44-4ac9-be0b-e7c3efeeb74a}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {28cb6f48-58eb-4788-b6e6-6a5a30bfbec5}; !- Layer 1

OS:StandardsInformation:Construction,
  {730e9254-171e-4506-ab26-5078eb7c235e}, !- Handle
  {55e9084e-ae44-4ac9-be0b-e7c3efeeb74a}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {28cb6f48-58eb-4788-b6e6-6a5a30bfbec5}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9898aee2-9d22-4f11-b808-abec4b7d8f05}, !- Handle
  {28cb6f48-58eb-4788-b6e6-6a5a30bfbec5}; !- Material Name

OS:Material:NoMass,
  {2bf76639-a7c8-4d1c-85fd-ad460d47b813}, !- Handle
  Typical Insulation R-8.93 67,           !- Name
  Smooth,                                 !- Roughness
  1.57183221366242,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {344daf10-ae1e-432b-b722-ec8455594a0b}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b8f885e7-9535-48c7-aa07-50f19d1d6bb4}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {5dc0d202-6495-4176-92e2-816a99587de5}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {ac6188d1-1c7c-4f3c-938a-3dbfd2b6dede}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {e0334881-89ba-4bc8-9aa9-a49ae910d149}, !- Handle
  Typical Insulation R-14.76,             !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {7cf669fb-c807-4efa-86f2-ceea3563e947}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a1bb14b1-a3d0-4e00-a296-62eed01b7591}, !- Handle
  {7cf669fb-c807-4efa-86f2-ceea3563e947}; !- Material Name

OS:Material,
  {484e7014-700b-472a-a85f-24a70c3fa456}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {23b815a4-d609-4cb6-bea8-42adb32b5176}, !- Handle
  {484e7014-700b-472a-a85f-24a70c3fa456}; !- Material Name

OS:Material:NoMass,
  {c54b9357-fe5a-4979-9e74-4e5d328f8021}, !- Handle
  Typical Insulation R-14.76 164,         !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {eba68609-7ed0-40cd-a4ef-c9cb3e8930a6}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ca77cc9d-d8e8-4651-9191-d3a682245f54}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:Material:NoMass,
  {314cf3c7-45e1-45c1-9824-bce8886624e6}, !- Handle
  CP02 CARPET PAD 2,                      !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {4cfe961a-6a99-40ea-8571-67305c77c105}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {d8b45583-1270-4fd6-8d66-ab3a1527163f}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e466b2fd-3fa3-4c27-b69d-3055742c11ca}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {a54845e6-1278-4849-ac6a-6f362e4eaa2a}, !- Handle
  BLUE 6MM,                               !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.48,                                   !- Solar Transmittance at Normal Incidence
  0.05,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.05,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.57,                                   !- Visible Transmittance at Normal Incidence
  0.06,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.06,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {a5d288b3-280f-4fb0-af5b-61ae85e8e53b}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {8e8fbe71-82ab-4601-8c1b-da89fb15c32c}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {c7652047-90ab-4fa4-b55e-32cf7ae86569}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2dfc8fd9-4ec6-49bc-b128-5c416111285c}, !- Handle
  {c7652047-90ab-4fa4-b55e-32cf7ae86569}; !- Material Name

OS:Material:NoMass,
  {53d6aaa4-b8a9-4d26-bb27-18b89d09284d}, !- Handle
  Typical Insulation R-0.58 181,          !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {792e9901-893f-49ad-9331-fa9586c68f35}, !- Handle
  Typical Insulation R-0.54 1,            !- Name
  Smooth,                                 !- Roughness
  0.0945032650887796,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:SimpleGlazingSystem,
  {09293012-3630-48ff-b317-85592a8d54f0}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing U-1.17 SHGC 0.0 51, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:WindowMaterial:Glazing,
  {1739cf5b-ca62-45a4-b6ab-ecdd41a88276}, !- Handle
  Clear 3mm 1,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {9112d3eb-d689-4fee-9c6c-f9ae42aa2f81}, !- Handle
  {1739cf5b-ca62-45a4-b6ab-ecdd41a88276}; !- Material Name

OS:StandardsInformation:Material,
  {1cbad4db-f799-4faa-a673-cf106a9ef333}, !- Handle
  {09293012-3630-48ff-b317-85592a8d54f0}; !- Material Name

OS:StandardsInformation:Material,
  {147cefe9-752e-4488-86b5-83548b74ff23}, !- Handle
  {792e9901-893f-49ad-9331-fa9586c68f35}; !- Material Name

OS:StandardsInformation:Material,
  {550f8e1e-b162-4575-a421-de64dfb2d384}, !- Handle
  {53d6aaa4-b8a9-4d26-bb27-18b89d09284d}; !- Material Name

OS:StandardsInformation:Material,
  {9ee6794f-ed92-432d-8a16-4cc062fcad97}, !- Handle
  {8e8fbe71-82ab-4601-8c1b-da89fb15c32c}; !- Material Name

OS:StandardsInformation:Material,
  {b370a1a9-79b5-4468-b375-d3c964209f39}, !- Handle
  {a5d288b3-280f-4fb0-af5b-61ae85e8e53b}; !- Material Name

OS:StandardsInformation:Material,
  {6b8b7c96-b4d1-4542-9a80-73e1f7e2f471}, !- Handle
  {a54845e6-1278-4849-ac6a-6f362e4eaa2a}; !- Material Name

OS:StandardsInformation:Material,
  {85e9c24e-9adc-4121-beb4-64580c98e40d}, !- Handle
  {e466b2fd-3fa3-4c27-b69d-3055742c11ca}; !- Material Name

OS:StandardsInformation:Material,
  {abce793c-3a1d-483e-8572-1496ecb4c03f}, !- Handle
  {d8b45583-1270-4fd6-8d66-ab3a1527163f}; !- Material Name

OS:StandardsInformation:Material,
  {3a71a205-ce4f-4a4d-98fe-8b92b5500b6c}, !- Handle
  {4cfe961a-6a99-40ea-8571-67305c77c105}; !- Material Name

OS:StandardsInformation:Material,
  {e880b409-2d0f-464c-a7c3-d5ecca679855}, !- Handle
  {314cf3c7-45e1-45c1-9824-bce8886624e6}; !- Material Name

OS:StandardsInformation:Material,
  {d347cda1-99d6-4f86-9117-5dfd1bbdf7a8}, !- Handle
  {ca77cc9d-d8e8-4651-9191-d3a682245f54}; !- Material Name

OS:StandardsInformation:Material,
  {8bd47bdf-61d2-4ec5-8aa1-54947fea6d03}, !- Handle
  {eba68609-7ed0-40cd-a4ef-c9cb3e8930a6}; !- Material Name

OS:StandardsInformation:Material,
  {2bae57d0-0e5e-487c-811c-b5090f063db7}, !- Handle
  {c54b9357-fe5a-4979-9e74-4e5d328f8021}; !- Material Name

OS:StandardsInformation:Material,
  {739fc252-88f1-464f-af23-a1ee99b9f54f}, !- Handle
  {e0334881-89ba-4bc8-9aa9-a49ae910d149}; !- Material Name

OS:StandardsInformation:Material,
  {fcf683cc-bf4f-4e28-b223-e81df94533af}, !- Handle
  {ac6188d1-1c7c-4f3c-938a-3dbfd2b6dede}; !- Material Name

OS:StandardsInformation:Material,
  {30524928-6f53-49bd-9998-a2dfd1a34a35}, !- Handle
  {5dc0d202-6495-4176-92e2-816a99587de5}; !- Material Name

OS:StandardsInformation:Material,
  {54a98fce-7f4e-4e39-844f-a0bf78365257}, !- Handle
  {b8f885e7-9535-48c7-aa07-50f19d1d6bb4}; !- Material Name

OS:StandardsInformation:Material,
  {96f736c1-3ecd-47ce-ae48-f7edd414fd49}, !- Handle
  {344daf10-ae1e-432b-b722-ec8455594a0b}; !- Material Name

OS:StandardsInformation:Material,
  {65981995-ed45-4f22-925c-cb38c30c58e5}, !- Handle
  {2bf76639-a7c8-4d1c-85fd-ad460d47b813}; !- Material Name

OS:Construction,
  {33984f8d-7c4f-4c39-94b8-4980fe82aa4d}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-11.9, !- Name
  ,                                       !- Surface Rendering Name
  {7e76d74e-d846-4fcf-8aa3-e9963823c3c7}, !- Layer 1
  {f2de91b5-4418-4234-b39e-63230eb5d066}, !- Layer 2
  {1a3c0bf3-ccbe-49e6-b13c-a53c485f5f85}, !- Layer 3
  {f2de91b5-4418-4234-b39e-63230eb5d066}; !- Layer 4

OS:Material,
  {7e76d74e-d846-4fcf-8aa3-e9963823c3c7}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {f2de91b5-4418-4234-b39e-63230eb5d066}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {1a3c0bf3-ccbe-49e6-b13c-a53c485f5f85}, !- Handle
  Typical Insulation R-9.73 10,           !- Name
  Smooth,                                 !- Roughness
  1.712828371834,                         !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {2419f32f-46e5-4aa7-a7b1-ff1ae4b263dd}, !- Handle
  {33984f8d-7c4f-4c39-94b8-4980fe82aa4d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:StandardsInformation:Material,
  {64a07544-025d-4a95-a9c1-b6e7c610f652}, !- Handle
  {1a3c0bf3-ccbe-49e6-b13c-a53c485f5f85}; !- Material Name

OS:StandardsInformation:Material,
  {db75ab92-90da-4f7a-b924-282ac2aed20b}, !- Handle
  {f2de91b5-4418-4234-b39e-63230eb5d066}; !- Material Name

OS:StandardsInformation:Material,
  {8a0fc395-2f03-4fa4-8ab3-6a5ad437a77e}, !- Handle
  {7e76d74e-d846-4fcf-8aa3-e9963823c3c7}; !- Material Name
